How AI Labs Are Solving the Power Crisis: The Onsite Gas Deep Dive
AI 实验室如何解决能源危机:现场制气深度解读
Bring Your Own Generation, Sayonara Electric Grid, Turbines vs. Recips. vs. Fuel Cells, Why Not Build More CCGTs?, Onsite Power TCO
自带发电，告别电网，涡轮机对比往复式发动机对比燃料电池，为何不多建联合循环燃气轮机？现场发电总拥有成本分析
AJEY PANDEY, JEREMIE ELIAHOU ONTIVEROS, AND DYLAN PATEL
阿杰伊·潘迪、杰里米·埃利亚胡·翁蒂韦罗斯和迪伦·帕特尔
DEC 31, 2025 2025 年 12 月 31 日 ∙ PAID 付费内容
Share 分享
The Grid is Old and Tired电网老化不堪重负
Nearly two years ago, we were the first to predict a looming power crunch. In our report AI Datacenter Energy Dilemma - Race for AI Datacenter Space, we forecasted AI Power Demand in the US to grow from ~3GW in 2023 to over 28GW by 2026 – a pressure that would overwhelm America’s supply chains. Our prediction proved very accurate.
近两年前，我们最先预见到了一场迫在眉睫的电力危机。在报告《AI 数据中心能源困境——对 AI 数据中心空间的争夺》中，我们预测美国的 AI 电力需求将从 2023 年的约 3 吉瓦增长至 2026 年的超过 28 吉瓦——这种压力将超出美国供应链的承受能力。事实证明，我们的预测非常准确。
M
AI Datacenter Energy Dilemma - Race for AI Datacenter Space人工智能数据中心能源困境——AI 数据中心空间争夺战
![001_p001_00.jpg](figures/001_p001_00.jpg)

下图清晰地展示了这一情况:仅在得克萨斯州，每个月就有数十吉瓦的数据中心负荷申请涌入。然而，在过去 12 个月里，获得批准的电力勉强超过一吉瓦。电网负荷已满。
![002_p002_00.jpg](figures/002_p002_00.jpg)
![003_p002_01.jpg](figures/003_p002_01.jpg)

然而，人工智能基础设施无法等待电网花费数年时间进行输配电升级。一个千兆瓦级的人工智能云每年可产生 100 亿至 120 亿美元的收入。提前六个月上线一个 400 兆瓦的数据中心，其价值便高达数十亿美元。经济需求远远超过了诸如电网过载等问题，行业已在积极寻求新的解决方案。
Eighteen months ago, Elon Musk shocked the datacenter industry by building a 100,000-GPU cluster in four months. Multiple innovations enabled this incredible achievement, but the energy strategy was the most impressive. xAI entirely bypassed the grid and generated power onsite, using truck-mounted gas turbines and engines. As shown below, xAI has already deployed over 500MW of turbines near its datacenters. In a world where AI Labs are racing to be first with a Gigawatt datacenter, speed is the moat.
十八个月前，埃隆·马斯克在四个月内建成一个包含 10 万个 GPU 的集群，震惊了整个数据中心行业。多项创新共同促成了这一惊人成就，但最令人印象深刻的莫过于其能源策略。xAI 完全绕过了电网，通过卡车搭载的燃气涡轮机和发动机现场发电。如下图所示，xAI 已在数据中心附近部署了总容量超过 500 兆瓦的涡轮机。在人工智能实验室竞相打造首个千兆瓦级别数据中心的当下，速度就是护城河。
Source: SemiAnalysis Datacenter Industry Model
来源:SemiAnalysis 数据中心行业模型
![004_p003_00.jpg](figures/004_p003_00.jpg)
![005_p003_01.jpg](figures/005_p003_01.jpg)

One by one, hyperscalers and AI Labs are following suit and temporarily abandoning the grid to build their own onsite power plant. As we discussed months ago in the Datacenter Model, in October 2025, OpenAI and Oracle placed the largest order ever for onsite gas generation, with a 2.3GW plant in Texas. The market for onsite gas generation is entering an era of triple-digit growth annual growth.
超大规模企业和人工智能实验室正相继效仿，暂时脱离电网，建设自有现场发电厂。正如我们几个月前在《数据中心模型》中提到的，2025 年 10 月，OpenAI 与 Oracle在德克萨斯州订购了史上规模最大的现场燃气发电厂，装机容量达 2.3 吉瓦。现场燃气发电市场正迈入年增长率达三位数的黄金时代。
The beneficiaries extend far beyond the usual suspects. Yes, GE Vernova and Siemens Energy have seen their stocks surge. But we’re witnessing an unprecedented wave of new entrants, such as:
受益者范围远超传统能源企业。通用电气韦尔诺瓦与西门子能源的股价确实一路飙升，但我们正见证着前所未见的新参与者浪潮，例如:
Doosan Enerbility, the Korean industrial giant, timing its H-class turbine launch perfectly. It already booked a 1.9GW order to serve Elon’s xAI - as we exclusively unpacked to our Datacenter Industry Model subscribers several weeks ago.
韩国工业巨头斗山能源解决方案公司精准把握时机推出 H 级燃气轮机，目前已获得为马斯克旗下 xAI 公司供电的 19 亿瓦特订单——这项独家消息我们早在数周前就已向数据中心产业模型订阅用户深入解析。
Wärtsilä, historically a ship engine manufacturer, realized the same engines that power cruise ships can power large AI clusters. It has already signed 800MW of US datacenter contracts.
瓦锡兰集团作为传统船舶发动机制造商，发现为游轮提供动力的引擎同样能为大型人工智能集群供电，目前已在美签订 8 亿瓦特数据中心供电合约。
Boom Supersonic—yes, the supersonic jet company—announced a 1.2 GW turbine contract with Crusoe, treating the margin from datacenter power

Boom 超音速公司——没错，就是那家制造超音速飞机的企业——宣布与克鲁索能源签订 12 亿瓦特燃气轮机合同，将数据中心发电产生的利润视为其"马赫 2"客机项目的又一笔融资。
To understand growth and market share by supplier, we built a building-by-building tracker of sites deploying onsite gas in our Datacenter Model. The results surprised us: 12 different suppliers have now secured >400 MW of datacenter orders each in the US alone, for onsite gas generation.
为了解不同供应商在本地燃气发电领域的增长与市场份额，我们在数据中心模型中逐栋追踪了部署本地燃气发电的站点。结果令我们意外:仅在美国市场，就有 12 家供应商各自获得了超过 400 兆瓦的数据中心本地燃气发电订单。
![006_p005_00.jpg](figures/006_p005_00.jpg)

Industry Model predicted three weeks prior to the Bloomberg headlines by analyzing the whole permitting process.
然而，现场发电也带来了自身的一系列挑战。正如下文详述，电力成本通常（远比）通过电网供电更加昂贵。审批流程可能既漫长又复杂。而这已经导致一些数据中心项目延误——最为显著的例子是甲骨文/Stargate 千兆瓦级设施之一，我们的数据中心行业模型曾通过分析整个审批流程，早在彭博社头条新闻三周前就预测到了此事。
Again, clever firms like xAI have found remedies. Elon's AI Lab even pioneered a new site selection process - building at the border of two states to maximize the odds of getting a permit early! While Tennessee couldn't deliver on time, Mississippi happily enabled Elon to build a GW-scale power plant.
像 xAI 这样的聪明公司再次找到了解决方案。埃隆的人工智能实验室甚至开创了一种新的选址流程——在两州边界处建设，以最大程度提高尽早获得许可的可能性！虽然田纳西州未能按时履行承诺，但密西西比州乐于让埃隆建造一座规模达吉瓦级的发电厂。

![007_p007_00.jpg](figures/007_p007_00.jpg)

来源:SemiAnalysis 数据中心行业模型
This report is a deep dive into Bring Your Own Generation (BYOG). We begin with why the grid can’t keep up, then provide a technical breakdown of every generation technology available to datacenters—GE Vernova’s aeroderivatives, Siemens industrial turbines, Jenbacher’s high-speed engines, Wärtsilä’s medium-speed engines, Bloom Energy’s fuel cells, and much more.
本报告深入探讨"自备发电"模式。首先分析电网为何难以满足需求，随后逐项剖析数据中心可采用的各种发电技术——包括 GE Vernova 的航空衍生燃机、西门子的工业涡轮机、颜巴赫高速发动机、瓦锡兰中速发动机、布鲁姆能源的燃料电池等众多方案。
Then we examine deployment configurations and operational challenges: fully islanded datacenters, gas + battery hybrids, Energy-as-a-Service models, and the economics that determine which solutions win. Behind the paywall, we share our views on manufacturer positioning, d and the future of onsite generation.
接下来我们探讨部署配置与运营挑战:完全离网型数据中心、燃气+电池混合模式、能源即服务模型，以及决定各种解决方案成败的经济性考量。在付费墙之后，我们将分享关于制造商定位、行业动态以及现场发电未来发展的观点。
Is the Electric Grid Dead in the AI Era?人工智能时代，电网已走向末路？
Before we dive into solutions, we need to understand why the grid is failing. To be fair, America’s electrical system has been the primary enabler of AI infrastructure so far. Elon aside, every major GPU & XPU clusters today runs on grid power. We’ve covered

many of them in prior SemiAnalysis deep dives:
Microsoft’s AI Strategy showing the massive grid-connected facilities for OpenAI in Wisconsin, Georgia and Arizona.
微软的 AI 战略展示了在威斯康星州、佐治亚州和亚利桑那州为 OpenAI 建造的大型并网设施。
Our Multi-Datacenter Training report, digging into Google’s massive gridpowered clusters in Ohio and Iowa/Nebraska, as well as OpenAI’s gigawatt cluster in Abilene, TX with Oracle, Crusoe and Lancium.
我们在《多数据中心训练报告》中，深入剖析了谷歌位于俄亥俄州与爱荷华州/内布拉斯加州的电网供电超大规模集群，以及 OpenAI 携手甲骨文、Crusoe 和Lancium 在得克萨斯州阿比林建设的千兆瓦级集群。
Our Meta Superintelligence article laying out their AI large plans, which include some onsite gas generation, but remain primarily served by AEP’s system in Ohio and Entergy in Louisiana.
《元超级智能》专题文章揭示，其人工智能宏大规划虽包含部分现场燃气发电，但俄亥俄州的主要电力仍来自美国电力公司系统，路易斯安那州则主要依赖Entergy 电网。
Our Amazon’s AI Resurgence thesis, discussing AWS’ massive Trainium clusters for Anthropic, connected as well to AEP and Entergy’s infrastructure.
我们关于亚马逊 AI 复兴的论述，探讨了 AWS 为 Anthropic 构建的大规模Trainium 集群，同时也关联到 AEP 和 Entergy 的基础设施。
These insights appeared in our Datacenter Industry Model months or years before official announcements. Our model tracks dozens more large-scale clusters under construction for 2026 delivery and beyond—including their exact start dates, full

这些洞见早在官方公告发布数月乃至数年前，就已出现在我们的数据中心行业模型中。我们的模型还追踪着数十个计划于 2026 年及之后交付的大型集群建设项目——包括其确切的开工日期、总容量、最终用户以及能源策略。
But we’ve hit a tipping point. The large datacenters coming online in 2024-25 secured their power in 2022-23, before the gold rush. Since then, the scramble has been relentless. We estimate roughly a terawatt of load requests have been submitted to US utilities and grid operators.
但我们已然触及临界点。预计于 2024-25 年间投入运营的大型数据中心，其电力供应早在热潮涌起的 2022-23 年便已锁定。此后，对电力的争夺从未停歇。据我们估算，美国各电力公司与电网运营商收到的负载申请总量已接近 1 太瓦。
![008_p010_00.jpg](figures/008_p010_00.jpg)

其结果就是电网阻塞——名副其实。正如我们在《吉瓦级 AI 训练负载波动》中所解释的，电网在设计上就存在响应迟缓的问题:
1. Real-time balancing: Electricity supply and demand must match nearly perfectly, every second. A mismatch risks blackouts for millions, as we saw with the Iberian Peninsula blackout in April 2025.
实时平衡:电力供应与需求必须每一秒都近乎完美地匹配。任何不匹配都可能引发数百万人遭受停电风险，正如我们在 2025 年 4 月伊比利亚半岛停电事件中所见证的那样。
2. System studies: Every large new load (datacenter) or supply (power plant) triggers deep engineering studies to ensure it won’t destabilize the network. And in some places, grid topology changes so quickly that load studies go obsolete before they’re completed.
系统研究:每个新增的大型负载（数据中心）或电源（发电厂）都会触发深入的工程研究，以确保其不会破坏电网稳定性。在某些地区，电网拓扑结构变化如此之快，以致于负载研究在完成前就已过时。
EXECUTIVE SUMMARY
Our grid is already at its limits.
• SPP members in every state are forecasting industrial electrification, onshoring, and economic development that will continue to drive demand for electricity and require our grid to expand to keep pace.
• MOPC has endorsed projects from the 2025 ITP that balance urgency, discipline, reliability and affordability to result in a no-regrets approach to transmission investment to meet our needs.
• The MOPC approved portfolio has a12 and 18 benefit-to-cost ratio in Futures1 and 2 respectively
• SPP's collaborative processes enable timely investments that mitigate future costs and ensure the grid rémains economically efficient.
Our ultimate goal: provide timely reliable and affordable power in all conditions.
Source: 2025 ITP portfolio
来源:2025 ITP 投资组合
![009_p011_00.jpg](figures/009_p011_00.jpg)

When hundreds of developers simultaneously submit interconnection requests, the system seizes up. It becomes a prisoner’s dilemma:
当数百家开发商同时提交并网申请时，系统就会陷入僵局。这形成了典型的囚徒困境:
If everyone coordinated, the grid could handle more requests faster.
如果各方能够协同配合，电网本可以更快处理更多接入请求。
FERC Order 2023 has pushed grid operators to adopt cluster studies for this purpose, but those reforms were solidified only in 2025.
美国联邦能源监管委员会 2023 年指令已推动电网运营商为此采用集群研究方式，但这些改革直到 2025 年才正式确立。
In practice, “gold rush” behavior means developers submit multiple speculative requests to different utilities simultaneously
实践中，"淘金热"行为意味着开发商同时向多家电力公司提交多项投机性申请
For example as of mid-2024, AEP Ohio had 35 GW of load requests—and 68% didn’t even have land control
截至 2024 年中，例如俄亥俄州电力公司（AEP Ohio）已收到 350 亿瓦的负荷请求，其中 68%连土地使用权都尚未落实
Speculative requests clog the queue for everyone, encouraging more speculative requests elsewhere
投机性请求会阻塞所有人的排队进程，从而在其他地方催生出更多投机性请求
The vicious cycle accelerates
恶性循环加速

AMERICAN ELECTRIC POWER
Accounting for Unsigned Demand
Criteria for including unsigned load additions into the long-term forecast: o Is an area capacity constrained?
The supply side is equally constrained. The timeline from interconnection request to commercial operation now stretches to five years for most generation types.
供应端同样受限。从并网请求到商业运营的时长，对大多数发电类型而言现已延至五年。
The median duration from interconnection request (IR) to commercial operations date (COD) continues to rise, approaching 5 years for projects completed in 2022-2023
![010_p013_00.jpg](figures/010_p013_00.jpg)

AI infrastructure developers cannot wait five years. In many cases, they cannot wait six months, because waiting six months costs billions of dollars of lost opportunities.
AI 基础设施开发商等不了五年。在很多情况下，他们连六个月都等不了，因为等待六个月就意味着错失数十亿美元的机遇。
Enter BYOG - Bring Your Own Generation自备发电"模式应运而生
The core value proposition of BYOG is simple: start operating without waiting for the grid. A datacenter can run indefinitely on local generation, then convert that equipment to backup power once grid service eventually arrives.
BYOG 的核心价值主张很简单:无需等待电网即可开始运营。数据中心可通过本地发电持续运行，待电网服务最终到位后，这些设备可转为备用电源使用。
That’s exactly xAI’s strategy. They built Colossus using mobile gas turbines, bringing the facility online in months rather than years. Now everyone is following the playbook.
这正是 xAI 采取的策略。他们使用移动式燃气轮机建造了 Colossus 项目，使设施在数月而非数年之内就投入运营。现在，所有人都开始效仿这一做法。
Let’s examine how.   我们来探讨一下具体做法。
How to Bring Your Own Generation如何自备发电
The Old World vs The New World旧世界对新世界
BYOG involves a complete re-thinking of the way we build power plants. Traditionally, we deliver power via large, centralized GW-scale baseload generators – accompanied by smaller peaker plants to handle spikes in grid-wide load. Heavy-duty gas turbines in

combined cycle mode are the most common modern deployment. Their unmatched fuel efficiency (>60%) provides the backbone of our modern civilization. However, their main issue is deployment speed:
自带发电（BYOG）模式彻底颠覆了传统电站的建造理念。过去，我们通常依靠大型、集中化的吉瓦级基荷发电机组，辅以较小的调峰电厂来应对全网负荷峰值。采用联合循环模式的工业级燃气轮机是现代最常见的配置方案，其无与伦比的燃料效率（>60%）构成了现代文明的能源基石。但这种模式的核心问题在于部署速度:
There is typically a multi-year lead time to get large turbines, and current lead times are at an all-time high.
大型涡轮机的交付通常需要数年时间，而当前的等待期正处于历史最高水平。
Once delivered, construction and commissioning of a large combined-cycle power plant takes ~2 years - an eternity in the AI era.
一旦交付，大型联合循环发电厂的建设和调试大约需要两年时间——这在 AI 时代简直遥不可及。
![011_p015_00.jpg](figures/011_p015_00.jpg)

A combined cycle gas turbine (CCGT). Source: Knoxville News Sentinel
联合循环燃气轮机（CCGT）。来源:诺克斯维尔新闻哨兵报
AI Datacenter “BYOG” power plants re-shape the playbook, and xAI led the way for the industry. To deploy faster, Elon’s AI Lab relied on small modular 16MW turbines from Solar Turbines, a CAT subsidiary. The turbines are small enough to be transported by standard long-haul trucks. They’re deployed in a matter of weeks. Elon didn’t even buy them – he rented from Solaris Energy Infrastructure to bypass the equipment lead time. He also leveraged VoltaGrid’s fleet of mobile truck-mounted gas engines to deliver faster!
AI 数据中心"自带发电厂"模式重塑行业规则，xAI 率先引领潮流。为加速部署，埃隆的 AI 实验室采用卡特彼勒旗下索拉透平公司的小型模块化 16 兆瓦涡轮机。这些涡轮机体积小巧，可由标准长途卡车运输，仅需数周即可完成部署。埃隆甚至未直接购买设备——而是向索拉里斯能源基础设施公司租赁设备以规避交货周期，同时借助沃尔塔电网公司的车载移动燃气发动机车队实现更快速部署！
![012_p016_00.jpg](figures/012_p016_00.jpg)

Source: Tom’s Hardware 原文来源:Tom's Hardware
Other hyperscalers quickly followed suit. Meta’s deployment in Ohio, with Williams, is illustrative – with their power plant comprising five different types of turbines & engines, clearly the design pattern was “I’ll deploy whatever I can get on time!”
其他超大规模企业迅速跟进。以 Meta 与 Williams 在俄亥俄州的合作为例，其发电厂汇集了五种不同类型的涡轮机和发动机，设计理念显然是"只要能按时交付，什么都可以部署！"
![013_p017_00.jpg](figures/013_p017_00.jpg)

Socrates South Satellite Image (Nov 11, 2025)苏格拉底南部卫星影像（2025 年 11 月 11 日）
Let’s now dig into the different types of equipment available to datacenter operators.
现在让我们深入探讨数据中心运营商可使用的各类设备。
Equipment Landscape Overview设备概况概览
Among gas generators available to datacenter developers, there are three broad categories:
在数据中心开发者可用的燃气发电机中，主要有三大类别:
1. Gas Turbines (GTs) - low-temp, slow-to-ramp industrial gas turbines (IGTs); hightemp, fast-to-ramp aeroderivative gas turbines (Aeros); very large heavy-duty gas turbines.
燃气轮机（GTs）——低温、爬坡缓慢的工业燃气轮机（IGTs）；高温、爬坡快速的航空衍生燃气轮机（Aeros）；以及超大型重型燃气轮机。
![014_p018_00.jpg](figures/014_p018_00.jpg)

2. Reciprocating Internal Combustion Engines (RICEs) - both smaller, 3-7 MW highspeed engines; and larger, 10-20 MW medium-speed engines. Sometimes called “recips” for short.
往复式内燃机 (RICEs) - 既有 3-7 兆瓦的小型高速发动机，也有 10-20 兆瓦的大型中速发动机，有时简称为"recips"。
3. Solid-oxide fuel cells (SOFCs) - the main option available so far is from Bloom Energy.
固态氧化物燃料电池（SOFCs）- 目前主要的选择来自布卢姆能源公司。
There are additional onsite power options such as co-locating with an existing nuclear power plant, building onsite SMRs, Geothermal, and many more, but we won’t discuss them in this report. For the most part, these other solutions are not driving net new power generation in the next ~3 years.
除了与现有核电站共建、建设现场小型模块化反应堆、地热发电等多种现场供电选择外，还有更多方案可供考虑，但本报告将不深入探讨。大体而言，这些替代方案在未来约三年内不太可能推动净新增发电量的增长。
<table><tr><td>Tech</td><td>Size per Unit</td><td>All-In Capex</td><td>Lead Time</td><td>Ramp Rate</td><td>Land Use</td><td>Electrical Efficiency</td><td>Est. LCOE w/ Maintenance</td></tr><tr><td></td><td>MW</td><td>$/kW</td><td>Months</td><td>Minutes</td><td>MW/acre</td><td>%</td><td>$/MWh</td></tr><tr><td>Aeroderivative GT</td><td>30-60</td><td>1,500-1,800</td><td>18-36</td><td>10</td><td>30-50</td><td>35-40%</td><td>80-130</td></tr><tr><td>Industrial GT</td><td>5-50</td><td>1,000-1,300</td><td>12-36</td><td>20-30</td><td>20-40</td><td>35-40%</td><td>65-110</td></tr><tr><td>Small CCGT</td><td>40-100</td><td>1,800-2,500</td><td>18-36</td><td>30-60</td><td>20-30</td><td>40-55%</td><td>85-160</td></tr><tr><td>Medium-Speed RICE</td><td>7-20</td><td>1,700-2,200</td><td>15-24</td><td>5-10</td><td>8-15</td><td>40-50%</td><td>80-150</td></tr><tr><td>High-Speed RICE</td><td>3-5</td><td>2,200-2,800</td><td>15-24</td><td>5-10</td><td>5-10</td><td>40-50%</td><td>120-200</td></tr><tr><td>Fuel Cells</td><td>0.325</td><td>3,000-4,000</td><td>3-4</td><td>Baseload</td><td>30-100</td><td>50-55%</td><td>100-200</td></tr><tr><td>H-Class CCGT</td><td>600-1000</td><td>2,200-2,800</td><td>36-60</td><td>30-60</td><td>20-30</td><td>50-60%</td><td>100-200</td></tr></table>
Understanding which solutions are the best fit for certain use-cases requires digging into the core tradeoffs. We see the following as most relevant:深入了解哪些解决方案最适合特定应用场景，需要探究其核心权衡点。我们认为以下因素最为关键:
Cost: Usually listed as $/kW. These cost estimates vary wildly and are consistently rising across every generator category. Note that maintenance expenses are also relevant: certain systems have lower useful life, i.e. higher annual maintenance

成本:通常以每千瓦美元（$/kW）为单位列出。这些成本估算存在巨大差异，且在所有发电机类别中持续上升。需注意，维护费用也是一个相关因素:某些系统的使用寿命较短，即年度维护成本更高。
Lead Time (shipment and installation): Usually listed in months or years. Lead times are increasing across every generator category as demand growth outstrips supply.
交付时间（运输和安装）:通常以月或年为单位。随着需求增长超过供应，所有发电机类别的交付时间均在延长。
Note that other factors outside generator availability can affect time-to-power. Most notably, air permitting for onsite generation can take a year or more, even in fast-to-permit states like Texas.
需注意的是，除了发电设备的可用性外，其他因素也会影响电力供应的到位时间。最显著的是，现场发电的空气排放许可可能耗时一年或更久，即使在得克萨斯州等审批速度较快的州也是如此。
此外，不同系统的安装时间差异巨大。有些系统从现场交付到发电可能只需短短几周，例如小型车载涡轮机或发动机以及燃料电池。而大型联合循环燃气轮机（CCGT）的组装可能耗时超过 24 个月。
Redundancy & uptime: the expected availability of the generator, expressed in % of uptime over a year, or in “nines” of uptime. The US Electric grid averages 99.93% (3 nines) over the last ten years, with some areas even higher. For an onsite power plant, redundancy can be managed by adding hot spares and cold spares, or by having additional backup power. The larger the individual turbines, the more

冗余性与运行时间:发电机的预期可用性，通常以一年内的运行时间百分比或以“九的个数”来表示。过去十年间，美国电网的平均可用性为 99.93%（即 3 个九），有些地区甚至更高。对于现场发电厂而言，可以通过增加热备用机组和冷备用机组，或配备额外的备用电源来管理冗余。单个涡轮机的规模越大，管理与备用相关的冗余就越困难。
Ramp Rate: Measured as minutes between cold start and maximum output. A ramp rate of less than 10 minutes makes a generator eligible as reserve generation for an electric grid or backup power. A slow ramp-rate means that the unit is primarily focused on baseload power.
爬坡速率:定义为从冷启动到最大输出之间的分钟数。爬坡速率低于 10 分钟的发电机有资格作为电网备用电源或后备电源使用。爬坡速率慢意味着该机组主要侧重于提供基础负荷电力。
Land Use: Measured as MW/acre. This matters more in space-constrained areas. Water use for small generation systems is insubstantial, even as a fleet. However, very large turbines do require significant water use for cooling.
土地利用率:以每英亩兆瓦数为衡量标准。这一指标在空间受限区域尤为重要。小型发电系统的用水量微不足道，即便是大规模部署也是如此。然而，大型涡轮机确实需要大量水资源用于冷却。
Heat Rate and Fuel Efficiency: Measured as BTU of natural gas per kWh. A higher heat rate means lower efficiency—more fuel in, same electricity out, more waste left behind. Nameplate heat rate assumes “peak” operating conditions, typically maximum output. Efficiency drops substantially below 50% output.
热效率与燃料效能:以每千瓦时天然气消耗的 BTU 值衡量。热效率越高意味着实际效率越低——消耗更多燃料，产出相同电力，剩余更多能量损耗。标牌热效率基于"峰值"工况计算，通常对应最大输出功率。当输出功率低于 50%时，实际效率会显著下降。
Many of these onsite gas systems can be configured as combined heat and power (CHP) systems. For datacenters, this would entail using the waste heat from a gas generator for an absorption cooling system, allowing for reduced

许多这类现场燃气系统均可配置为热电联产系统。对于数据中心而言，这意味着利用燃气发电机的余热驱动吸收式冷却系统，从而减少数据中心冷却环节的电力消耗。
In reality, we observe that whoever has an open orderbook and can provide good timelines tends to win deals, regardless of most other specs!
现实中我们注意到，无论技术规格如何，只要谁能提供公开的订单簿和可靠的时间表，往往就能赢得交易！
Having said that, let’s now deep dive into the different types of gas power plants.
尽管如此，我们现在来深入探讨不同类型的燃气发电厂。
Aeroderivatives and IGTs – highly attractive for datacenters航空衍生和工业燃气轮机——对数据中心极具吸引力
Gas turbines run on a Brayton Cycle: compress air, burn fuel in it, and route the hot gas through a turbine. Turbines are differentiated by inlet temperatures. Lower temperatures correspond to lower installation costs, lower maintenance costs, lower peak efficiency, and slower ramp rates.
燃气涡轮机基于布雷顿循环运行:压缩空气，在其中燃烧燃料，并将高温气体导向涡轮。涡轮通过进气温度区分:温度越低，安装成本越低，维护成本越低，峰值效率越低，爬坡速度也越慢。

An aeroderivative gas turbine is simply a jet engine bolted to the ground. GE Vernova’s aeros derive from GE jet engines; Mitsubishi Power’s from Pratt & Whitney; Siemens Energy’s from Rolls-Royce. Because jet engines are designed to deliver massive power in a compact, flight-worthy package, they are relatively easy to adapt for stationary power. Extend the turbine shaft, bolt a generator coil to the end, add intake and exhaust mufflers, and feed fuel from tanks or a pipeline. This is, in part, why Boom Supersonic could pivot so quickly into aeroderivative gas turbines: most of their engineering and manufacturing is carryover.
航空派生燃气轮机实质上就是固定在地面的喷气发动机。GE Vernova 的航空派生机组源自 GE 喷气发动机；三菱动力的机组源自普惠；西门子能源的机组源自劳斯莱斯。由于喷气发动机采用紧凑的航空级设计却能输出巨大功率，因此相对容易改造为固定式发电设备——只需延长涡轮轴、在末端安装发电机线圈、添置进气与排气消音器，再从储罐或管道输送燃料即可。这也是 Boom 超音速公司能迅速转型生产航空派生燃气轮机的原因之一:其大部分工程设计与制造工艺具有延续性。
![015_p023_00.jpg](figures/015_p023_00.jpg)

下图展示了马丁·德雷克发电厂，配备 6 台通用电气 Vernova LM2500XPRESS 机组。电力公司正是如此部署航空衍生型燃机，将其作为应对电网突发供应短缺的"调峰电"
![016_p024_00.jpg](figures/016_p024_00.jpg)

The core manufacturers for aeroderivative gas turbines are similar to those of heavyduty gas turbines: GE Vernova, Mitsubishi Power, and Siemens Energy dominate the market, selling both aeros and lower-temp industrial gas turbines (IGTs). Additionally Caterpillar also produces IGTs under the Solar brand name, as does Everllence (formerly MAN Energy Systems).
航空衍生型燃气轮机的核心制造商与重型燃气轮机类似:GE Vernova、三菱动力和西门子能源主导市场，既销售航空衍生机型，也销售低温工业燃气轮机（IGT）。此外，卡特彼勒也通过索拉品牌生产工业燃气轮机，Everllence（原 MAN 能源系统）亦如此。
Two GE Vernova designs dominate the aeroderivative market:
在航空衍生型市场，GE Vernova 的两种设计占据主导地位:
LM2500 – ~34 MW, optimized for fast deployment, especially as LM2500XPRESS. LM2500 – 约 34 兆瓦，专为快速部署优化，尤其适用于 LM2500XPRESS 版本。
![017_p025_00.jpg](figures/017_p025_00.jpg)

LM6000 – ~57 MW, now available in fast-deploy LM6000VELOX configurations.
LM6000——功率约 57 兆瓦，现已推出可快速部署的 LM6000VELOX 配置。
Aeros are reasonably efficient with fuel but extremely efficient with respect to space and weight. They can fit in tight footprints, and in some configurations can be transported on a pair of tractor trailers. Simple-cycle aeros typically come in 30-60 MW packages and can ramp from cold to full output in 5-10 minutes. However, efficiency suffers if they are at less than full steady load. Aeros can also be configured as small combined-cycle plants:
航改型燃机在燃料效率方面表现尚可，但在空间利用和重量控制上具有卓越优势。这类设备能够在紧凑的空间内部署，部分型号甚至可通过两组牵引拖车实现运输。简单循环的航改型机组通常采用 30-60 兆瓦的模块化设计，从冷启动到满负荷运行仅需 5-10 分钟。但若长期处于非满负荷稳定运行状态，其能源效率将显著下降。航改型机组也可配置为小型联合循环电站:
1x1 (one combustion turbine feeding one steam turbine), or
1x1（一台燃气轮机驱动一台蒸汽轮机），或
2x1 (two combustion turbines feeding one steam turbine).
2×1 配置（两台燃气轮机向一台蒸汽轮机供能）。
These combined-cycle setups deliver higher efficiency and more output at the cost of ramp speed. Startup times lengthen to 30–60 minutes.
这些联合循环系统以提升效率为代价，以牺牲启动速度为代价实现了更高的输出功率。启动时间延长至 30-60 分钟。
At current rates, aeros cost $1,700-2,000/kW in all-in capital expenditure, and based on recent orders, they have lead times of 18-36 months and rising. Smaller turbines can have lead times as short as 12 months, and larger aeros (~50 MW) can take up to 36 months. These systems are quick to install (2-4 weeks usually), but the factories are heavily booked. One workaround is truck-mounted turbines, which can be rented and deployed quickly, if available. xAI used this exact strategy, partnering with Solaris

Energy Infrastructure to shrink their time-to-power for Colossus 1 and 2.
以当前费率计算，航空发动机的总资本支出为每千瓦 1700 至 2000 美元，根据近期订单情况，其交付周期为 18 至 36 个月且仍在延长。较小型的涡轮机交付周期可短至 12个月，而较大型的航空发动机（约 50 兆瓦）则可能长达 36 个月。这些系统安装迅速（通常为 2 至 4 周），但工厂产能已严重饱和。一种变通方案是采用车载式涡轮机——如果资源可得，这种设备可以快速租赁部署。xAI 公司正是采用这一策略，通过与 Solaris 能源基础设施公司合作，显著缩短了 Colossus 1 和 2 号项目的能源部署周期。
Industrial Gas Turbines (IGTs)工业燃气轮机（IGTs）
Industrial gas turbines work on the same cycle as aeros and share benefits like compact footprints, modularity, and relatively fast lead times. But they are designed from scratch for stationary use rather than adapted from aviation. They typically run at lower inlet temperatures and use simpler designs, which lowers service costs at the expense of efficiency and ramp speed.
工业燃气涡轮机遵循与航空发动机相同的工作原理，并共享紧凑占地面积、模块化和相对较快的交付周期等优点。但它们是专为固定用途从头设计的，而非由航空发动机改造而来。它们通常在较低的进气温度下运行，并采用更简单的设计，以牺牲效率和爬坡速度为代价来降低维护成本。

简单循环工业燃气轮机的功率范围大约在 5 至 50 兆瓦之间，从冷启动到满负荷运行大约需要 20 分钟。因此，若没有电池或柴油机组的辅助，仅依靠它们自身，用作峰值电厂或应急备用电源则响应速度过慢。与航空发动机类似，工业燃气轮机可升级为联合循环配置，从而提高效率，但同时会进一步降低其启动速度。
The most common dedicated industrial gas turbines are the Siemens Energy SGT-800 and Solar Titan Series. However, smaller heavy-duty gas turbines like the GE Vernova 6B also sometimes take on similar use cases.
最常见的专用工业燃气轮机是西门子能源的 SGT-800 和 Solar Titan 系列。不过，较小型的重型燃气轮机，如 GE Vernova 的 6B，有时也会承担类似的应用场景。
![018_p028_00.jpg](figures/018_p028_00.jpg)

At current rates, IGTs cost $1,500-1,800/kW in all-in capital expenditure, with lead times of approximately 12-36 months, similar to aeros. However, procuring a used or refurbished IGT can shrink lead times to under 12 months, which is how Fermi America is procuring power.
当前工业燃气轮机的单位千瓦总投资成本在 1500 至 1800 美元之间，交货周期约为 12至 36 个月，与航空发动机类似。然而，采购二手或翻新的工业燃气轮机可将交付周期缩短至 12 个月内，这正是费米美国公司获取电力的方式。
Overall, we believe that aeroderivatives and IGTs are a very attractive solution for onsite power generation, because:
总体而言，我们认为航空衍生型燃气轮机和工业型燃气轮机是现场发电极具吸引力的解决方案，原因在于:
They are the “right” size: small enough to facilitate redundancy, large enough to avoid having too many units onsite and complexifying maintenance.
![019_p029_00.jpg](figures/019_p029_00.jpg)

它们的尺寸恰到好处:既能保持小型化以实现冗余配置，又不会因单元数量过多而增加现场维护的复杂性。
They have a fast ramp-rate: while they aren’t as energy-efficient as others, they can more easily be repurposed for backup power.
这些设备启动速度快:虽然它们的能效不如其他设备，但可以更轻松地改为备用电源使用。
They are quick to deploy, normal trucks and construction crews can transport and install them, instead of the insane heavy-lift infrastructure necessary for heavyduty turbines.
部署快捷，使用普通卡车和施工团队即可完成运输与安装，无需像重型燃气轮机那样依赖复杂的大型起重基础设施。
We’ll discuss these concepts later in the report when discussing deployment considerations. The main issue with aeros and IGTs is, increasingly, lead times.
本报告后续讨论部署考量时将详细阐述这些概念。航空发动机和工业燃气轮机当前面临的核心问题，是交付周期正变得越来越长。
The most supply-constrained component in gas turbines are the turbine blades and cores, which must handle high temperatures and speeds. These blades use exotic monocrystalline nickel alloys that include rare-earth metals like rhenium, cobalt, tantalum, tungsten, and yttrium. Notably, yttrium is among the rare earths under export control from the Chinese government. The cores, meanwhile, require high temperature ceramics that are in short supply.
燃气轮机中供应最受限的部件是涡轮叶片和核心机，它们必须承受高温高速的极端工况。这些叶片采用特殊的单晶镍基合金，其中含有铼、钴、钽、钨、钇等稀土金属。值得注意的是，钇是中国政府实施出口管制的稀土品种之一。而核心机则需要高温陶瓷材料，这类材料目前供应短缺。
Reciprocating Engines (RICE)往复式发动机（RICE）

Reciprocating engines function like automotive engines, but at a much larger scale, an 11MW engine can be more than 45 feet (14 m) long. They use four-stroke combustion cycles and are divided by rotation speed:
往复式发动机的工作原理类似汽车发动机，但规模要大得多，一台 11 兆瓦的发动机长度可超过 45 英尺（14 米）。它们采用四冲程燃烧循环，并按转速分为两类:
High-speed engines – ~1,500 rpm; smaller in footprint and output.
高速发动机——转速约 1500 转/分钟；占地面积小，输出功率较低。
Medium-speed engines – ~750 rpm; generally lower maintenance costs due to lower mechanical stress.
中速发动机——转速约 750 转/分钟；由于机械应力较小，通常维护成本较低。
RICEs can ramp from cold to full output in 10 minutes, similar to aeros in practice. This lets RICEs work as peaker plants or as backup generators, eliminating the need for diesel backups. On paper, RICE O&M looks higher than for turbines because there are more moving parts. In practice, they handle fuel impurities, dust, and high ambient temperatures better than many turbines and suffer less de-rating in hot climates.
往复式内燃机（RICE）可在 10 分钟内从冷启动达到满负荷运行，实践中类似航空发动机的表现。这使得 RICE 既可作为调峰电厂，又能充当备用发电机，从而无需柴油备用系统。理论上，RICE 的运行维护成本高于涡轮机，因为其活动部件更多。但在实践中，它们比许多涡轮机更能耐受燃料杂质、灰尘和高温环境，且在炎热气候下功率衰减更小。

Medium-speed engine manufacturing is fairly consolidated, with the primary manufacturers being Wärtsilä, Bergen Engines, and Everllence (formerly MAN Energy).
中速发动机制造业相当集中，主要制造商包括瓦锡兰、卑尔根发动机以及逸朗（前身为曼恩能源）。
![020_p032_00.jpg](figures/020_p032_00.jpg)
![021_p032_01.jpg](figures/021_p032_01.jpg)

High-speed engine manufacturing is not as consolidated as turbines. Outside the prominent players in Jenbacher, CAT, Cummins, and Rolls Royce subsidiary MTU, there are a wide range of manufacturers, because high-speed gas engines are functionally equivalent to the diesel engine designs currently used for backup power at many datacenters. The most consequential reciprocating engine is the Jenbacher J624, a 4.5MW turbocharged gas engine that can be containerized for easier logistics. This system is the preferred generator for VoltaGrid’s energy integration services.
高速发动机制造业远不如涡轮机行业那样整合度高。除了 Jenbacher、卡特彼勒、康明斯及罗尔斯·罗伊斯子公司 MTU 这些主要企业外，市场上还存在众多制造商，这是因为高速燃气发动机在功能上等效于当前许多数据中心用作备用电源的柴油发动机设计。最具影响力的往复式发动机当属 Jenbacher J624，这是一款功率达 4.5 兆瓦的涡轮增压燃气发动机，可采用集装箱式设计便于运输。该系统是 VoltaGrid 能源整合服务的首选发电机。
RICE systems typically generate less power per unit than equivalent turbines.
Medium-speed engines run between 7 MW and 20 MW, with the higher power outputs enabled by turbocharging. High-speed engines are even smaller, with per-unit outputs
![022_p033_00.jpg](figures/022_p033_00.jpg)

between 3 MW and 5 MW. However, RICE generators are more efficient than turbines when running at partial loads between 50% and 80%.
RICE 系统的单机发电量通常低于同等涡轮机。中速发动机的功率范围在 7 至 20 兆瓦之间，采用涡轮增压技术可实现更高功率输出。高速发动机的体型更小，单机功率在3 至 5 兆瓦之间。不过，当负载率处于 50%至 80%的部分负荷运行时，RICE 发电机的效率优于涡轮机。
Reciprocating engines operate at much lower temperatures than gas turbines, closer to 600^{\circ}-700^{\circ}C . This dramatically reduces their need for high-performance alloys. Only the high-temperature components in the pistons, combustion chambers, and turbochargers still need rare nickel and cobalt alloys, and the rest can be manufactured with simple cast iron, steel, and aluminum. However, RICEs overall are less dependent on critical minerals, especially if emissions controls are relaxed during a materials supply crunch.
往复式发动机的运行温度远低于燃气轮机，约为 600^{\circ}-700^{\circ}C 。这大幅降低了对高性能合金的需求。仅活塞、燃烧室和涡轮增压器中的高温部件仍需使用稀有的镍钴合金，其余部件均可用简易的铸铁、钢和铝制造。不过总体上，往复式发动机对关键矿物的依赖度较低，特别是在材料供应紧张时若能放宽排放控制要求则更为明显。
按现行费率计算，往复式发动机的总资本支出为每千瓦 1700-2000 美元，交付周期为15 至 24 个月。与涡轮机相比，这些系统的制造延迟较少；其制造时间线更接近 12 至18 个月。然而，中速往复式内燃机比涡轮机笨重得多，安装和调试可能需要长达约 10个月的时间。
High-speed engines can be much faster to deploy. For example, at the initial Colossus 1 deployment, xAI leveraged 34 VoltaGrid truck-mounted systems, incorporating high speed engines from Jembacher. High-speed engines, in particular, are popular with energy procurement vendors (described later). Their wide availability and small unit size offer faster time-to-power. We show below a VoltaGrid 50MW deployment in San

Antonio, with twenty Jembacher J620 (rated 3.36kW per unit).
高速引擎的部署速度可以快得多。例如，在 Colossus 1 的初始部署中，xAI 利用了 34个 VoltaGrid 车载系统，这些系统集成了来自 Jembacher 的高速引擎。高速引擎尤其受能源采购供应商的青睐（下文将详细描述）。它们的广泛可用性以及较小的单机尺寸实现了更快的供电时间。下面展示的是位于圣安东尼奥的一个 VoltaGrid 50MW 部署，其中使用了二十台 Jembacher J620（每台额定功率为 3.36kW）。
The tradeoff is scale: to build a 2 GW onsite gas system with 5 MW engines, you need 500 units! That has major operational consequences. If each engine needs minor servicing every 2,000 hours, the maintenance staff would perform more than 2,000 services per year, almost 40 per week. These costs are more predictable than turbine overhauls (which can involve swapping entire cores), but they add up, especially for fleets with many small units. Space and spares inventories grow similarly, although vertical stacking of small generators can mitigate land use, a trick not available for medium-speed engines.
这种权衡涉及规模问题:要建造一个使用 5 兆瓦发动机的 2 吉瓦现场燃气系统，你需要 500 个单元！这将带来重大的运营后果。如果每台发动机每 2000 小时需要一次小规模维护，维护人员每年就需要执行超过 2000 次维护，每周近 40 次。虽然这些成本比涡轮机大修（可能涉及更换整个核心）更具可预测性，但它们会累积起来，尤其是对于拥有众多小型单元的车队来说。空间和备件库存同样会增加，尽管垂直堆叠小型发电机可以减轻土地使用负担，但这一技巧无法用于中速发动机。
![023_p035_00.jpg](figures/023_p035_00.jpg)

Fuel cells and Bloom Energy’s ascent燃料电池和布鲁姆能源的崛起
A fairly niche solution is now taking an increasingly large share of the pie: fuel cells. Often associated with hydrogen, Bloom Energy’s SOFC fuel cells can run on natural gas too and are pitched as baseload generation. We first called out Bloom Energy as a big winner in last 2024 in the datacenter model. Since then the orders have skyrocketed.
一个相当小众的解决方案如今正占据越来越大的市场份额:燃料电池。Bloom Energy的 SOFC 燃料电池通常与氢能关联，但它也能使用天然气运行，并被定位为基础负荷发电设备。我们曾在 2024 年初的数据中心模式中指出，Bloom Energy 将成为大赢家。自那以后，其订单量一路飙升。
Bloom 的"能源服务器"由多个约 1 千瓦的堆栈组成，这些堆栈被组装成约 65 千瓦的模块，并封装成一个 325 千瓦的发电机。迄今为止，最大的运行中的基于固体氧化物燃料电池（SOFC）的电厂达到数十兆瓦，主要分布在美国和韩国。
![024_p036_00.jpg](figures/024_p036_00.jpg)

The way they generate energy is very different from that of traditional generators. There is no combustion process. Instead, oxygen is electrochemically reduced to oxide ions, which flows through a ceramic electrolyte. At the other end of the fuel cell, these ions combine with hydrogen atoms stripped from methane natural gas. This combination releases water, CO2, and electricity.
其产能方式与传统发电机截然不同。这里没有燃烧过程，而是通过电化学反应将氧气还原成氧化物离子，使其流经陶瓷电解质。在燃料电池的另一端，这些离子与从天然气（甲烷）中剥离出的氢原子结合。这一结合过程释放出水、二氧化碳和电力。
![025_p037_00.jpg](figures/025_p037_00.jpg)

Solid-Oxide Fuel Cell
这一根本差异为布鲁姆的燃料电池带来了一项关键优势:除二氧化碳外，它们不会产生实质性的空气污染。与燃烧发电机相比，它们在美国环境保护署层面的审批流程要顺畅和容易得多。这就是为什么我们经常在人口密集区域，比如办公室附近，看到它们的原因。
Bloom’s killer feature is the speed of deployment. It barely requires precast pads and a simple installation of modules. Once factoring-in the electrical work, installation & commissioning can be done in a matter of weeks, matching the speed of aeroderivatives and high-speed RICE.
Bloom 的关键优势在于部署速度。它几乎无需预制基座，模块安装简便。综合考虑电气工程后，安装与调试仅需数周即可完成，其速度与航空衍生型及高速往复式内燃机相当。
![026_p038_00.jpg](figures/026_p038_00.jpg)

In the AI era where speed is the moat, that advantage alone is enough to place Bloom on the map.
在速度即护城河的 AI 时代，仅凭这一优势就足以让布鲁姆能源公司占据一席之地。
布鲁姆面临的主要挑战在于成本。燃料电池的效率表现相当出色，等效热耗为 6,000-7,000 BTU/kWh，与联合循环燃气轮机持平。然而，燃料电池系统的成本明显高于燃气轮机或往复式内燃机系统，单位千瓦投资成本在 3,000 至 4,000 美元之间。布鲁姆未公布其爬坡速率参数，这表明这些机组响应速度较慢，难以承担调峰或应急备用电源的功能。
Maintenance has historically also been notably higher than other solutions. Individual fuel cell stacks last roughly 5-6 years, then must be replaced and refurbished. This percell replacement makes up ~65% of service costs, although specific numbers are kept close to vest. Bloom discloses little about its materials beyond the use of ceramics in the cell core, but claim that their fuel cells have no critical mineral dependence on
![027_p039_00.jpg](figures/027_p039_00.jpg)
![028_p039_01.jpg](figures/028_p039_01.jpg)
![029_p039_02.jpg](figures/029_p039_02.jpg)

与其它解决方案相比，其维护成本历来也显著更高。单个燃料电池堆的使用寿命约为5-6 年，之后必须更换并翻新。尽管具体数据对外保密，但单个电池更换约占服务成本的 65%。Bloom 公司对电池核心材料的信息披露甚少，仅提及使用了陶瓷材料，但宣称其燃料电池不依赖中国或其他争议地区的关键矿产。
![030_p040_00.jpg](figures/030_p040_00.jpg)

We provide TCO estimates for Bloom fuel cells behind the paywall.
订阅内容中包含我们对 Bloom 燃料电池总拥有成本的估算。
Heavy-duty gas turbines: the future of BYOG?
重型燃气轮机:自带发电的未来趋势？
Before ChatGPT, only utilities and independent power producers (IPPs) had any reason to buy a gas turbine larger than 250 MW, because turbines above that threshold are simply too large to use for most industrial applications. As explained above, speed of deployment is an issue, however, we’re increasingly seeing developers provide “bridge power” via smaller aeroderivatives/RICE then shift them as backup/redundancy once the big CCGT is operational.
在 ChatGPT 问世之前，只有公用事业公司和独立发电商才有理由购买超过 250 兆瓦的燃气轮机，因为超过这一门槛的涡轮机对大多数工业应用来说都太过庞大。如上文所述，部署速度确实是个问题，但我们正越来越多地看到开发商通过使用更小型航空衍生型/RICE 机组来提供"桥接电力"，待大型联合循环燃气轮机投入运营后，再将其转为备用/冗余电源。
Large turbines are grouped into classes based on combustion (turbine inlet) temperature and technology stack:
大型涡轮机根据燃烧（涡轮进气口）温度和核心技术栈分为不同类别:
E-Class and F-Class – Older, lower-temperature, lower-efficiency designs. Some F class units are still sold, usually into developing markets, because they offer decent efficiency at lower capex. The line between “industrial” turbines and small E/F-class frames is fuzzy, with the below famous models straddling that boundary:
E 级与 F 级燃气轮机——这是较旧的设计，工作温度较低、效率也较低。部分 F 级型号仍在销售（通常面向发展中市场），因为它们在较低资本支出下能提供可观的效率。“工业”燃气轮机与小型 E/F 级机型的界限较为模糊，以下知名型号正跨越这一分界:

GE Vernova 6B
GE Vernova 7E
Siemens Energy SGT6-2000E
西门子能源 SGT6-2000E
H-Class and equivalents – Modern, high-temperature designs. These run firing temperatures comparable to modern aeros and jet engines, but with roughly 10x the per-unit power. The most prominent examples are:
H 级及同级别机型 - 现代高温设计。这类机型燃烧温度与现代航空发动机和喷气发动机相当，但单位功率输出却高出约十倍。其中最突出的例子包括:
GE Vernova HA series (e.g., HA.02)
Siemens Energy H/HL   西门子能源 H/HL 系列
Mitsubishi Heavy Industries J series (e.g., H510J)
More recently, Korean firm Doosan Enerbility has started production of a new Hclass turbine, the DGT6. It’s rare to see new entrants in a decade-old market, but Doosan has deep experience in steam turbine production and a track record of building Mitsubishi-designed F-class turbines.
近日，韩国斗山重工已开始生产新型 H 级涡轮机 DGT6。在这个已有十年历史的市场中，鲜有新进入者，但斗山在蒸汽涡轮机生产领域经验丰富，并拥有制造三菱设计的 F 级涡轮机的成功记录。
As shown below, these systems are both very large and heavy. The installation and commissioning process can take a while.
如下图所示，这些系统的体积与重量都十分惊人，安装调试过程可能需要相当长的时间。

Combined-Cycle Gas Turbines (CCGTs)联合循环燃气轮机
Combined-cycle gas turbines (CCGTs) exploit the fact that simple-cycle exhaust is still very hot, hot enough to boil water into steam. Routing exhaust through a heat recovery steam generator (HRSG) produces steam for a separate steam turbine and generator.
![031_p043_00.jpg](figures/031_p043_00.jpg)

The result is a second round of power from the same fuel. By turning one turbine’s trash into another turbine’s treasure, CCGTs can run 50-80% more efficiently than a simple-cycle turbine.
联合循环燃气轮机（CCGTs）利用简单循环排气温度仍然很高，足以将水加热成蒸汽的原理。通过将排气导向热回收蒸汽发生器（HRSG），产生蒸汽来驱动独立的蒸汽轮机和发电机。这样，相同的燃料可以实现第二轮发电。通过将一个涡轮机的"废气"变为另一个涡轮机的"宝藏"，联合循环燃气轮机的效率比简单循环涡轮机高出 50-80%。
对于大负荷最为推崇的联合循环燃气轮机是重型联合循环机组，其发电规模可达吉瓦级别。然而，即便是小型航改型或工业燃气轮机，也可以搭配集成式汽轮机一同销售，这样在燃料输入几乎不变的情况下，能够显著提升发电量。常见的配置有:
1x1 – One gas turbine feeding one steam turbine
1x1 – 一台燃气轮机驱动一台蒸汽轮机
![032_p044_00.jpg](figures/032_p044_00.jpg)

2x1 – Two gas turbines feeding one steam turbine
2x1——两台燃气轮机驱动一台蒸汽轮机
In theory, more gas turbines can feed a single steam turbine but returns diminish. The primary drawback of a CCGT system is the ramp rate: the addition of the steam turbine slows the time from cold start to full output to 30 minutes or more.
理论上，更多燃气轮机可以为一台蒸汽轮机提供动力，但收益会递减。联合循环燃气轮机系统的主要缺点是爬坡速率:添加蒸汽轮机后，从冷启动到满功率输出的时间会延长至 30 分钟甚至更长。
The other major drawback is the lead time. Installation & commissioning is even longer than for a simple cycle deployment.
另一个主要缺点是安装周期较长。安装与调试的时间甚至比简单循环部署还要久。
From equipment to execution: deployment, challenges, economics从设备到执行:部署、挑战与经济效益
Understanding the equipment landscape is necessary but not sufficient. The real complexity in onsite gas isn’t choosing between an LM2500 and a Jenbacher J624—it’s figuring out how to configure, deploy, and operate these systems to meet datacenter uptime requirements.
了解设备格局是必要但不充分的步骤。现场燃气发电的真正复杂性并不在于选择LM2500 还是 Jenbacher J624 机组，而在于如何配置、部署并运营这些系统，以满足数据中心不间断运行的要求。
The electric grid is a marvel of systems engineering: thousands of generators, hundreds of transmission lines, and sophisticated market mechanisms that together deliver 99.93% average uptime. When you go off-grid, you’re taking on that complexity yourself—with a single plant that has to match grid-level reliability. Redundancy and uptime are the key reason why onsite gas power costs are, in most cases, structurally

much more expensive than power delivered by the grid.
电网堪称系统工程奇迹:数以千计的发电机组、数百条输电线路与精密的市场机制协同运作，实现了 99.93%的平均运行可用率。当企业脱离电网自建供电体系时，就需要独自承担这种复杂性——仅凭单一发电设施就必须达到电网级别的可靠性标准。这种冗余配置与可用性要求，正是绝大多数场景下现场燃气发电成本在结构上显著高于电网供电的根本原因。
The next section examines how leading deployments are solving this challenge, and what it means for equipment selection.
主要部署案例如何应对这一挑战，及其对设备选择的影响将在下一章节详细探讨。
Crusoe and xAI: bridge power deployment克鲁索与 xAI:桥梁电力部署
One of the most popular onsite gas strategies so far has been “bridge power”. The datacenter campuses have an active discussion with the grid to get electrical service, but begin operations before via onsite power.
到目前为止，最流行的现场燃气策略之一是“桥接电力”。数据中心园区与电网积极沟通以获得供电服务，但在实现前已通过现场发电开始运营。
Bridge power clears electricity as a bottleneck to operation, allowing a datacenter to start training models or generating revenue several months earlier. This speedup is significant! AI cloud revenue can net $10-12M per MW annually, meaning that getting 200 MW of datacenter powered and online even six months earlier can net $1-1.2 billion in revenue.
备用电力消除了电力作为运营瓶颈的限制，使得数据中心能够提前数月启动模型训练或产生收入。这一加速作用极为显著！AI 云服务每兆瓦的年收入可达 1000 万至 1200万美元，这意味着即使提前六个月让 200 兆瓦的数据中心上线并供电，也能带来 10 亿至 12 亿美元的营收。
Bridge power brings two advantages:
桥接电源带来两大优势:

1. The uptime requirements can be matched to the workload. For example, in Abilene TX and Memphis TN, both xAI and Crusoe/OpenAI are deploying large training clusters. Training jobs don’t need particularly elevated uptime, given the inherent unreliability of large GPU clusters. As such, “overbuilding” the power plant for redundancy can be avoided. Once a grid connection is secured, the campus can be more fungible and also used for inference.
正常运行时间要求可以根据工作负载进行匹配。例如在得克萨斯州阿比林和田纳西州孟菲斯，xAI 与 Crusoe/OpenAI 都在部署大型训练集群。鉴于大型 GPU 集群固有的不稳定性，训练任务并不需要特别高的运行可靠性。因此可以避免为冗余配置而"过度建设"发电厂。一旦获得电网连接，园区就具有更高灵活性，也可用于推理任务。
2. Favorable economics via removal of diesel generator backup. In both Memphis and Abilene, the absence of backup reduces datacenter capex/MW. Once a grid connection is secured, the turbines can act as backup – as such, fast ramp-rate systems are preferred, e.g. aeroderivatives.
通过取消柴油发电机备用实现经济效益。在孟菲斯和阿比林，无需备用电源降低了数据中心每兆瓦的资本支出。一旦获得电网连接，这些燃气轮机可充当备用电源——因此，快速爬坡系统如航空衍生型更受青睐。
To ensure reasonable uptime, xAI paired the turbines with MegaPacks. That also enables to smooth out load fluctuations – an issue we’ll discuss below.
为确保合理的正常运行时间，xAI 为涡轮机配备了 Megapack 储能系统。这套组合方案还能平抑负载波动——关于这个问题我们将在下文中详细讨论。

Satellite image over xAI Memphis xAI 孟菲斯地区卫星图像
Staying Off-Grid Forever: redundancy challenges, Energyas-a-Service
永远离线:冗余挑战，能源即服务
Many generator vendors suggest that datacenter owners should never bother interconnecting with the broader electric grid; instead, they argue that their datacenter customers should stay off-grid forever. Firms like VoltaGrid offer a full “Energy-as-a-Service” package managing all aspects of electric service:
众多发电设备供应商建议，数据中心运营者无需考虑接入公共电网；他们主张，客户的数据中心应始终保持离网运行。像 VoltaGrid 这样的企业提供全套"能源即服务"方案，全面管理电力供应的各个环节:
![033_p048_00.jpg](figures/033_p048_00.jpg)

Electric energy – MW of capacity and MWh of energy
电能——兆瓦级装机容量与兆瓦时级电量输出
Power quality – Voltage and frequency tolerances
电能质量——电压与频率容差
Reliability – Targeted “nines” of uptime
可靠性——以“九”为目标的正常运行时间
Time-to-power – Months from contract to operation启动周期——从合同签订到投入运行，耗时数月
They typically sign long-term PPAs with customers who pay for electric service – the EaaS vendors essentially acts as a utility. They procure equipment, design the deployment, sometimes assemble the BoM, and maintain & operate the power plant.
他们通常与支付电力服务费用的客户签订长期购电协议（PPA）——本质上，EaaS 提供商扮演着公共事业公司的角色。他们负责采购设备、设计部署方案、有时组装物料清单（BoM），并持续运营和维护发电厂。
A key challenge when deploying off-grid generation is managing redundancy. For example, the 1.4GW Vantage DC campus in Shackelford County, TX will deploy 2.3GW of VoltaGrid systems. These systems being small facilitates redundancy – but if you were to deploy onsite power with large heavy duty turbines, redundancy might be to simply have two power plants, if not more.
部署离网发电的一个关键挑战在于冗余管理。以德克萨斯州沙克尔福德县的 1.4GW Vantage 数据中心园区为例，它将部署 2.3GW 的 VoltaGrid 系统。这类系统规模小，便于实现冗余配置——但若采用大型重型涡轮机进行现场发电，冗余方案可能就简化为部署两座甚至更多的发电厂。
Generation vendors will suggest at minimum an N+1 configuration, if not an N+1+1 configuration. An N+1 configuration maintains full generation capacity even if one generator unexpectedly shuts down, whereas an N+1+1 configuration enables this flexibility while also keeping another generator on standby to enable maintenance cycles. It’s the equivalent of driving a car with a spare tire and a tire repair kit. Note

that N+1 or N+1+1 does not necessarily refer to a literal count of generators, given that datacenter loads are typically much larger than individual onsite gas generators. For example, consider a datacenter with an all-in (IT + non-IT) power demand of 200 MW:
发电设备供应商通常至少会建议采用 N+1 配置，甚至可能是 N+1+1 配置。N+1 配置能在一台发电机意外停机时仍维持全额发电能力，而 N+1+1 配置则在保持这种灵活性的同时，还能预留另一台发电机用于维护轮换。这好比开车时既备有备用轮胎又携带补胎工具包。需要注意的是，由于数据中心负载通常远超单台现场燃气发电机的容量，N+1 或 N+1+1 配置未必对应具体发电机数量。以总耗电（IT+非 IT）需求 200 兆瓦的数据中心为例:
Example 1: 11-MW RICEs 方案示例:11 兆瓦往复式内燃机方案
Generation fleet: 26 × 11 MW RICE units
发电机组:26 台×11 兆瓦往复式发动机单元
Total capacity: 286 MW   总装机容量:286 兆瓦
Under normal operation:   在正常运行情况下:
23 engines run at ~80% load to produce 200+ MW.
23 台发动机以约 80%负荷运行，可输出 200 兆瓦以上功率。
One generator failure: 22 engines ramp modestly to ~82% load.
一台发电机故障:其余 22 台发动机适度提升至约 82%负载。
3 spare engines remain for maintenance or as cold standby.维护用或作为冷备份的三台备用发动机。
Running engines below full load reduces O&M, and the extra units provide a buffer for maintenance scheduling.
发动机低于满负荷运行可降低运维成本，额外机组能为维护调度提供缓冲空间。
Nexus Datacenter is using a similar approach: they have recently applied for an air permit for a fleet of thirty Everllence 18V51/60G gas engines, each good for 20.4 MW,

for a total of 613 MW of generation. This site will also include 152 MW of diesel backup generation, which likely fulfills the N+1 redundancy requirements for the total site.
Nexus 数据中心正采取类似策略:他们近期为一组由三十台 Everllence 18V51/60G 燃气发动机组成的机组申请了空气排放许可，每台机组额定功率达 20.4 兆瓦，总发电容量可达 613 兆瓦。该场地还将配备 152 兆瓦的柴油备用发电系统，这很可能满足了整个场地 N+1 冗余配置的要求。
Example 2: 30-MW Aeroderivatives
示例 2:30 兆瓦航空衍生机组
Generation fleet: 9 × 30 MW aeros
发电机组配置:9 台 30 兆瓦航空衍生机组
Total capacity: 270 MW   总容量:270 兆瓦
Under normal operation:   在正常运行情况下:
7 turbines run at ~95% load for best efficiency.
7 台涡轮机以约 95%的负载运行，以实现最佳效率。
One turbine failure: the 8th turbine starts, maintaining output.
一台涡轮机发生故障:第八台涡轮机启动，保持输出。
The 9th turbine remains in reserve for maintenance.
第 9 台涡轮机作为维护备用机。
Because turbine overhauls are more disruptive than engine maintenance, some vendors offer hot-swap programs: a turbine due for major service is swapped out for a replacement core.
由于涡轮机大修比发动机维护更具破坏性，部分供应商推出了热更换方案:将需要进行大修的涡轮机直接更换为备用核心机。

In hot climates, such as the American Southwest, derating may require 10–11 aeros to maintain N+1+1 redundancy.
在炎热气候地区，例如美国西南部，降额运行可能需要 10 到 11 个服务器机柜才能维持 N+1+1 的冗余配置。
Crusoe’s Abilene site for Oracle and OpenAI uses a version of this setup, with a deployed fleet of ten turbines, with five GE Vernova LM2500XPRESS aeroderivative gas turbines and five Titan 350, good for 360MW of nameplate generation.
克鲁索为甲骨文和 OpenAI 部署的阿比林站点采用了这一配置的版本，配备了十台涡轮机组成的发电机组，包括五台 GE Vernova LM2500XPRESS 航改型燃气轮机和五台Titan 350 涡轮机，总铭牌发电容量可达 360 兆瓦。
Example 3: Meta + Williams Socrates South示例三:Meta + Williams Socrates 南方数据中心
Meta and Williams are building a pair of 200 MW behind-the-meter gas plants to power Meta’s New Albany Hub, which we have covered in this article: Meta’s new
![034_p052_00.jpg](figures/034_p052_00.jpg)

Meta 和 Williams 正在建设两座装机容量为 200 兆瓦的"表后"天然气发电厂，为 Meta的新奥尔巴尼数据中心枢纽供电，我们在本文中已对此进行报道:Meta 在俄亥俄州的新型超高速"帐篷"数据中心——SemiAnalysis
The Socrates South project is a hybrid fleet:
苏格拉底南方项目是一个混合动力车队:
3 × Solar Titan 250 IGTs (23 MW)
3 台太阳能泰坦 250 型内燃发电机（23 兆瓦）
9 × Solar Titan 130 IGTs (16.5 MW)
9 × 索拉 Titan 130 工业燃气轮机（16.5 兆瓦）
3 × Siemens SGT-400 IGTs (14.3 MW)
3 × 西门子 SGT-400 工业燃气轮机（14.3 兆瓦）
![035_p053_00.jpg](figures/035_p053_00.jpg)

15 × Caterpillar 3520 fast-start engines (3.1 MW)
15 台卡特彼勒 3520 型快速启动发动机（3.1 兆瓦）
Nameplate capacity inside the fence is 306 MW: roughly 260 MW from turbines and 46 MW from engines. Under normal conditions, a subset of IGTs runs steadily to deliver 200 MW. If one or two IGTs trip, the RICE fleet can ramp quickly to cover the gap. Additional IGTs remain available for maintenance switchover. This supports an N+1+1 behind-the-meter design.
园区内的铭牌装机容量为 306 兆瓦:其中约 260 兆瓦来自涡轮机，46 兆瓦来自内燃机。通常情况下，部分工业燃气轮机稳定运行以提供 200 兆瓦电力。若一台或两台工业燃气轮机跳闸，内燃机组可快速提升出力填补缺口。其余工业燃气轮机保持待命状态以供维护切换。这种设计支持表后 N+1+1 冗余架构。
However, this is a patchwork implementation compared to the first two examples. The turbines don’t match, and the engines used are smaller, 1800-rpm high-speed gas engines. This suggests that Williams prioritized time-to-power over standardized maintenance schedules.
不过，与前两个案例相比，这一方案更显拼凑之感:涡轮机规格不一，所用引擎为1800 转高速燃气发动机，体型更小。这表明威廉姆斯将通电时效置于标准化维护计划之上，作出了优先考量。
Match the grid’s uptime: Overbuild, Grid-as-backup, Batteries
匹配电网运行时间:过度建设、电网备用、电池储能
To match the “three nines” of uptime provided by the grid, an onsite power plant must be “overbuilt” for redundancy. This is typically the key reason for higher onsite generation power costs, relative to the grid.
为了匹配电网"三个九"的可用性，现场发电厂必须为冗余而"过度建设"。这通常是导致现场发电成本高于电网的关键原因。
Redundancy introduces a new headache for operators: there is a tradeoff between the size of a system and the “overbuild” ratio. While H class and F class turbines are more

energy-efficient than aeros, the higher redundancy needs means than, if poorly designed, an islanded system based on heavy duty turbines can yield higher power costs than aeros. Other solutions than a simple “overbuild” must be considered, such as using smaller turbines as “backup”, batteries, or even a grid connection.
冗余性给运营商带来了新的难题:系统规模与"过度建设"比率之间存在权衡关系。尽管 H 级和 F 级燃气轮机比航空发动机更节能，但更高的冗余需求意味着如果设计不当，基于重型涡轮机的孤岛式系统可能比航空发动机产生更高的电力成本。必须考虑除简单"过度建设"之外的其他解决方案，例如使用小型涡轮机作为"备用"电源、电池储能系统，甚至建立电网连接。
To understand the overbuild ratio, we can use a practical example. In Shackelford County, TX, VoltaGrid is poweing a 1.4GW datacenter (IT capacity) with 2.3GW of Jembacher systems (64% overbuild). We can break this down in the following way:
要了解过度建设比例，我们可以通过一个实际案例来说明。在德克萨斯州沙克尔福德县，VoltaGrid 使用 2.3 吉瓦的 Jembacher 系统为一座 1.4 吉瓦的数据中心（IT 容量）供电，过度建设比例达到 64%。具体分析如下:
Peak PUE overbuild: as is typical for a grid-connected sites in Texas, there is a 1.4x - 1.5x over provisioning, largely related to cooling.
![036_p055_00.jpg](figures/036_p055_00.jpg)

峰值 PUE 过度建设:这在德克萨斯州并网站点中很典型，存在 1.4 到 1.5 倍的资源超额配置，这主要与冷却系统有关。
There is an additional 10-17% overbuild related to redundancy.
考虑到冗余因素，额外还需要超建 10-17%。
For H/F class systems, a simple overbuild is often not the most economical path. Some operators are considering a grid connection solely for backup purposes - but that introduces interconnection timeline challenges, and complicates the site selection process (need access to high-voltage lines). A huge battery plant can also be built - as we illustrate below with xAI’s Colossus 2 deployment - but that’s both expensive and impractical, given 2-4hrs of typical storage duration. Lastly, a combination of different sizes of turbines and engines can be used, with H-class in combined-cycle mode operating as baseload, and IGTs/aeros/RICE as backup—but that’s typically more expensive than a grid connection or a 2-4hr BESS.
对于 H/F 级系统而言，简单的超额建设通常并非最经济的选择。部分运营商考虑仅将电网连接作为备用方案——但这会带来并网时间线的挑战，并使选址流程复杂化（需接入高压线路）。也可以建设大型电池工厂——正如我们下文通过 xAI 的 Colossus 2部署所展示——但考虑到典型的 2-4 小时储能时长，这种方式既昂贵又不切实际。最后，可以采用不同规格的涡轮机和发动机组合方案，让 H 级联合循环机组承担基础负荷，同时以工业燃气轮机/航空发动机/往复式内燃机作为备用，但这种方案通常比电网连接或 2-4 小时的电池储能系统更为昂贵。
Managing Load Surges 管理负荷激增
AI compute load, particularly training, is highly variable, including megawatt-scale power surges and dips on a sub-second basis. The more inertia a power system has, the better it can manage short-term power fluctuations while maintaining power frequency. If frequency deviates too far from the 50 Hz or 60 Hz baseline, the power fluctuations can trip breakers or cause malfunctions. All thermal generators have some inertia, because they are generating electricity with a spinning heavy object. However,

a developer can increase inertia with auxiliary systems:
AI 计算负载，特别是训练负载，其功率波动极为剧烈，包括在亚秒级别内发生兆瓦级的突增与骤降。电力系统的惯性越大，越能有效应对短时功率波动，同时维持电网频率的稳定。若频率偏离 50 赫兹或 60 赫兹的基准值过远，功率波动可能触发断路器跳闸或导致设备故障。所有火力发电机都具备一定的惯性，因为它们通过旋转的重型物体发电。然而，开发者可通过辅助系统进一步增加惯性:
Synchronous condensers – These are essentially generators spun up as motors, with no mechanical load. Once synchronized to the grid, they consume only small losses. During sudden load changes, they absorb or supply reactive power, stabilizing voltage and adding short-duration inertia. Their energy capacity is small, so they help for seconds, not minutes.
同步调相机——本质上是作为电动机运行的发电机，不带机械负载。一旦与电网同步，它们只消耗少量损耗。在负载突变期间，它们吸收或提供无功功率，稳定电压并增加短期惯性。其储能容量很小，因此仅能提供数秒而非数分钟的支持。

Source: Baldor.com 来源:Baldor.com
Flywheels – These add a real rotational energy buffer. A motor-generator is coupled to a large flywheel and connected between generation and load. Flywheels can inject or absorb real power (not just reactive) for 5–30 seconds, smoothing transients, generator trips, and voltage dips. Bergen, for example, packages flywheels alongside its engines via an affiliate vendor.
飞轮系统——这些为电网添加了一个实质的旋转能量缓冲。一个电动发电机组连接到大型飞轮上，并安置在发电端和负载之间。飞轮可以在 5 至 30 秒内注入或吸收有功功率（而不仅仅是无功功率），从而平滑瞬态、发电机跳闸以及电压骤降。例如，博根公司通过一个附属供应商将其飞轮系统与其发动机打包配套。
![037_p058_00.jpg](figures/037_p058_00.jpg)

电池储能系统——如先前文章所述，电池可随负载变化快速响应，通过高速控制提供“虚拟惯量”。它们在频率调节方面表现出色，但由于逆变器的电流限制，在提供无功功率和故障电流方面不如同步电机。
![038_p059_00.jpg](figures/038_p059_00.jpg)

VoltaGrid combines RICE fleets with synchronous condensers. Bergen Engines has sold engines with flywheels from a vendor under the same parent company. Engine manufacturer Wärtsilä has a battery energy storage vertical that they may bundle with datacenter projects. Bloom claims that their fuel cell systems don’t need any equipment to manage load fluctuations. The exact system used depends a bit on local constraints and mostly on what the vendor prefers to use. xAI prefers to use Tesla’s Megapacks for backup and handling load fluctuations.
VoltaGrid 将往复式内燃机（RICE）机群与同步调相机相结合。Bergen Engines 公司出售的发动机配备了来自同一母公司旗下供应商的飞轮。发动机制造商 Wärtsilä拥有电池储能业务线，可能会将其与数据中心项目捆绑销售。Bloom 声称其燃料电池系统无需任何设备来管理负荷波动。具体使用何种系统，部分取决于当地限制条件，但主要取决于供应商倾向于使用的技术。xAI 则更倾向于使用特斯拉的 Megapack 进行备份和负荷波动管理。
![039_p060_00.jpg](figures/039_p060_00.jpg)

Megapacks + MACROHARD 兆瓦级储能系统 + 宏硬公司
Can we even build enough gas power plants to power AI?
我们能否建造足够的燃气发电厂为人工智能供电？
Current lead times for gas generation systems are unprecedented. Historically, gas turbine manufacturers have only taken orders on average 20 months in advance of shipment from factories, but now the Big Three of manufacturers, GE Vernova, Siemens Energy, and Mitsubishi Power, are accepting orders into 2028 and 2029, with nonrefundable reservation slots beyond that Every public manufacturer of gas systems reports rising datacenter demand, but most are responding with caution, not a fullsend buildout.
目前燃气发电系统的交货期之长前所未有。历史上，燃气轮机制造商通常仅接受工厂发货前平均 20 个月左右的订单，但如今三大制造商——GE Vernova、西门子能源和三菱动力，已开始接受 2028 年及 2029 年的订单，甚至提供超越这些期限的不可退款预订时段。所有公开上市的燃气系统制造商均报告数据中心需求激增，但多数回应态度谨慎，并未采取全面扩建的行动。
GE Vernova has promised to increase production to 24 GW/year, but that only returns them to its 2007–2016 levels. They are investing in new staff in machinery, but do not intend to increase factory footprint.
GE Vernova 已承诺将年产能提升至 24 吉瓦，但这仅相当于恢复到了其 2007 年至2016 年的水平。他们正在投资扩充机械制造方面的人员，但并无意扩大工厂占地规模。
Siemens Energy also plans to invest in production without increasing factory footprint. They are instead prioritizing price increases, leaning on service revenue, and prioritizing investments with short payback periods. They plan to scale annual capacity from ~20GW to >30GW by 2028-30.
西门子能源还计划在不扩大工厂占地面积的情况下投资生产。他们优先考虑价格上涨，依赖服务收入，并重点关注投资回报期较短的项目。他们的目标是在 2028年至 2030 年间，将年产能从约 20 吉瓦提升至 30 吉瓦以上。

Mitsubishi Heavy Industries has guided to increase gas turbine & combined-cycle production by 30% in recent earnings calls, contrary to Bloomberg reporting about plans to double capacity by 2027.
根据最近几次财报电话会议，三菱重工已指引将燃气轮机与联合循环生产提升30%，这与彭博社关于 2027 年前产能翻倍的报道相矛盾。
Caterpillar plans to double engine production and 2.5x turbine production between 2024 and 2030, but their Solar-branded turbine production averaged ~600 MW/year between 2020–2024, with a 2022 peak production of 1.2 GW.
卡特彼勒计划在 2024 至 2030 年间将发动机产量翻番、涡轮机产量提升至 2.5倍，但其旗下 Solar 品牌的涡轮机在 2020-2024 年间年均产量约 600 兆瓦，2022年的峰值产量为 1.2 吉瓦。
Wärtsilä has promised only incremental expansion, preferring to “wait and see” on datacenter demand and preserve relationships with marine customers.
瓦锡兰公司仅承诺进行渐进式扩张，倾向于对数据中心需求采取"观望"态度，并维持与船舶客户的合作关系。
Of the major gas generation manufacturers, only Bloom Energy, Caterpillar, and newcomer Boom Supersonic have announced ambitious expansion plans. Bloom Energy has claimed they can reach 2 GW/year of production capacity by end of 2026, and Boom Supersonic plans to reach 2 GW/year by end of 2028. At first glance, few manufacturers appear fully “AGI-pilled” despite surging demand. Some of that hesitation reflects real manufacturing limits; much of it reflects PTSD from 30 years of boom-bust cycles in gas generation. Notably, the worst bottlenecks are in heavy-duty turbines. Aeros, IGTs, and RICE systems are less constrained.
在主要燃气发电机制造商中，仅布鲁姆能源、卡特彼勒及新晋企业 Boom Supersonic宣布了雄心勃勃的扩张计划。布鲁姆能源宣称到 2026 年底可实现每年 2 吉瓦的产能，Boom Supersonic 则计划在 2028 年底达到同等规模。乍看之下，尽管需求激增，似乎鲜有制造商完全进入"AGI 驱动"状态。这种迟疑部分反映了实际生产能力的限制，更多则源于三十年来燃气发电行业盛衰周期带来的创伤后应激障碍。值得注意的是，最严重的瓶颈出现在重型涡轮机领域，而航空发动机、工业燃气轮机及往复式内燃机系统的产能制约相对较小。

The Two Boom-Bust Cycles of Gas Turbines燃气轮机的两次兴衰循环
Since the mid-‘90s, the gas turbine industry has seen two boom-bust cycles rock the industry. The first boom, between 1997 and 2002, was driven by electric power deregulation in parts of the United States, which pulled in new companies as independent power producers, as well as (ironically enough) high expectations of electric demand growth coming from the dotcom bubble, as popularized by the Huber and Mills paper “The Internet Begins with Coal.” Large players like Calpine, Duke, Williams, and NRG placed block orders for turbines, sending GE Vernova (then GE Power) and Siemens Energy (then Siemens AG’s power segment) into lunar order volumes. GE shipped more than 60 GW of gas turbines in 2001; Siemens peaked at 20+ GW in 2002.
自上世纪 90 年代中期以来，燃气轮机行业经历了两次剧烈的盛衰周期。第一次繁荣出现在 1997 至 2002 年间，其驱动力来自美国部分地区电力管制的解除——这吸引了新公司以独立电力生产商身份入局，同时（颇具讽刺意味的是）互联网泡沫时期对电力需求增长的高预期也推波助澜，正如休伯和米尔斯在《互联网始于煤炭》一文中普及的观点。Calpine、Duke、Williams 和 NRG 等行业巨头批量订购涡轮机，使得 GE Vernova（当时名为 GE Power）和西门子能源（当时隶属西门子集团电力部门）的订单量飙升至天文数字。2001 年 GE 交付的燃气轮机装机容量超过 60 吉瓦；西门子在2002 年达到超过 20 吉瓦的峰值。

Source: Energy Information Administration
来源:能源信息署
The crash came fast. The dot-com bubble burst, the Enron scandal shook the power trading business, and orders dried up, leaving GE and Siemens in a manufacturing winter for the next few years. The second “boom” in the gas turbine industry was less a boom than a stabilization of orders. Between 2006 and 2016, GE averaged about 20 GW/year of turbine shipments, and Siemens about 15 GW/year. Then, between 2017 and 2022, the bottom fell out on the market, with both GE and Siemens seeing production lows under 10 GW/year.
崩盘来得很快。互联网泡沫破裂，安然丑闻动摇了电力交易业务，订单枯竭，通用电气和西门子在接下来的几年里陷入了制造业的寒冬。燃气轮机行业的第二次"繁荣"与其说是繁荣，不如说是订单的稳定。2006 年至 2016 年间，通用电气燃气轮机的平均发货量约为每年 200 亿瓦，西门子约为每年 150 亿瓦。然而，从 2017 年到 2022 年，市场跌入谷底，通用电气和西门子的年产量都降至不到 100 亿瓦。
These two large companies have both institutional memory of the Y2K gas turbine boom and recent memory of generationally low sales. Notably, Mitsubishi Heavy Industries has largely escaped these boom-bust cycles. Until extremely recently, MHI has sold a fraction of the hardware of GE Vernova and Siemens Energy. It has only become part of a “Big Three” because the larger companies have shrunk to its sales volume and other players like Alstom Energy and Westinghouse have shuttered or been acquired. This may in part explain MHI’s interest in expansion, although its supposed doubling plan has not been corroborated in earnings calls.
这两家大型企业都曾经历 Y2K 燃气轮机热潮的制度记忆，也深谙近期行业销量跌至历史低位的现实。值得注意的是，三菱重工在很大程度上避开了这种大起大落的周期波动。直至不久之前，三菱重工的设备销量仅相当于通用电气维尼奥瓦和西门子能源的零头。它之所以能跻身“三巨头”行列，主要是因为头部企业规模萎缩至与其相当的销售水平，而阿尔斯通能源、西屋电气等其他竞争者则已停业或被收购。这可能部分解释了三菱重工为何有意扩张业务——尽管其宣称的产能倍增计划尚未在财报电话会议中得到证实。
Supply Chain Bottlenecks 供应链瓶颈

However, within gas turbines, even a guarantee of high future demand may not push forward increased production, because of internal bottlenecks in the production and logistics of gas turbine cores.
然而，就燃气轮机而言，即使未来需求高涨的保证也可能无法推动增产，因为燃气轮机核心部件的生产和物流存在内部瓶颈。
Gas turbine blades and vanes are among the high watermarks for civilizational technological competence, requiring an insane quality of metallurgy and machining to manufacture properly.
燃气涡轮叶片和导叶代表了文明科技实力的高水准，对冶金和加工工艺有着极为严苛的品质要求。
Turbine blades and vanes are among the most demanding components modern industry makes. Manufacturing them requires extraordinary metallurgical and machining precision. As a result, Western production is concentrated in four firms:
涡轮叶片与导向叶片堪称现代工业中要求最为苛刻的部件。它们的制造需要超凡的冶金技术与加工精度。正因如此，西方国家的生产高度集中于四家企业:
![040_p065_00.jpg](figures/040_p065_00.jpg)

Precision Castparts Corporation (PCC)
精密铸件公司
Howmet Aerospace   豪梅特宇航
Consolidated Precision Products (CPP)
联合精密制品公司
Doncasters   唐卡斯特
These companies supply not only industrial and electrical gas turbines but also civilian and military jet engines as well. All except CPP have vertically-integrated metals supply, but they are a fraction of the size of their customers, and thus much more vulnerable to market shocks. The second gas turbine bust coincided with a COVID driven slump in aerospace orders, meaning these companies have recently been hit quite hard. An increase in demand would require these companies not only to hire more specialized staff, but also to reckon with their supply chain for materials like yttrium, rhenium, single-crystal nickel, and cobalt. More importantly, they are likely reluctant to make these investments because they stand to lose the most if they follow an AI bubble off a cliff.
这些公司不仅供应工业和电气燃气轮机，也提供民用和军用喷气发动机。除 CPP 外，所有公司均拥有垂直整合的金属供应链，但它们的规模远不及客户，因而更易受市场冲击影响。第二次燃气轮机市场低迷恰逢新冠疫情导致航空航天订单骤减，这意味着这些公司最近遭受了相当沉重的打击。需求的增加不仅需要这些公司聘用更多专业人员，还要求其重新审视钇、铼、单晶镍及钴等材料的供应链。更重要的是，它们很可能不愿进行这些投资，因为若跟随人工智能泡沫走向崩溃，它们将蒙受最大的损失。
Additionally, heavy-duty gas turbine production is constrained by logistics. The turbine cores alone are 300-500-ton systems that need specialized barges, rail cars, and truck trailers to transport. Even after permitting, heavy-duty gas turbines need 24-30 months to build, install, and test before they are ready to run. Aftermarket OEMs can build new plants around refurbished cores, but moving and integrating those cores remains a major challenge. These constraints are less severe for aeros and IGTs, which

此外，重型燃气轮机的生产也受到物流限制的制约。仅涡轮核心部分就是 300-500 吨的系统，需要专门的驳船、铁路车厢和卡车拖车来运输。即使获得许可后，重型燃气轮机也需要 24-30 个月的时间来建造、安装和测试，才能准备运行。售后原始设备制造商可以在翻新核心的基础上建造新工厂，但移动和整合这些核心仍然是一个重大挑战。相比之下，航空发动机和工业燃气轮机的限制较小，它们足够小，可以用标准集装箱或传统拖车运输。
Siemens SGT5-800H H-Class turbine on a self-propelled modular transport (SPMT). Source: Siemens China
安装在自行式模块化运输车（SPMT）上的西门子 SGT5-800H H 级燃气轮机。来源:西门子中国
New entrants to the rescue: from jets to ships?新的救援者入局:从喷气式飞机到船舶？
As often, in times of constraints, many smart firms are exploring solutions. ProEnergy was one of the first to come with innovations. Its PE6000 program retrofits CF6-80C2 engine cores from Boeing 747 and delivers operational aeroderivative gas turbines
![041_p067_00.jpg](figures/041_p067_00.jpg)

在限制时期，明智的企业总会寻求解决方案，这已成为惯例。ProEnergy 是率先推出创新方案的公司之一。其 PE6000 项目通过改装波音 747 的 CF6-80C2 发动机核心，能提供与 GE Vernova LM6000 规格和封装近乎相同的运营型航改燃气轮机。
More recently, Boom Supersonic has announced the development of the Superpower aeroderivative gas turbine, based on their supersonic jet engine design. Its proposed form factor looks remarkably similar to the GE Vernova LM2500, and it operates on the same principle: a small jet engine that can fit in one shipping container (with auxiliary intake, controls, and exhaust equipment fitting in 1-2 more shipping containers). Testing for this engine is still underway, but preliminary advertised specs suggest the Superpower will produce 42 MW per unit, even at high ambient air temperatures.
近来，超音速公司宣布开发基于其超音速喷气发动机设计的超级动力航改燃气轮机。其拟定的外形尺寸与通用电气维诺瓦的 LM2500 机型惊人相似，且运行原理一致:这是一种可装入单个集装箱的小型喷气发动机（辅助进气装置、控制系统和排气设备另需 1-2 个集装箱）。该发动机仍在测试阶段，但初步公布的规格显示，即使在环境气温较高的情况下，超级动力机组单台发电功率仍可达 42 兆瓦。
![042_p068_00.jpg](figures/042_p068_00.jpg)

克鲁索能源公司首批 1.2 吉瓦产能已被预定，目标是在 2027 年实现 200 兆瓦产能，2028 年达到 1 吉瓦，2029 年增至 2 吉瓦。初步订单价格显示硬件成本为每千瓦 1000美元，但该数据未包含电厂配套设施、运输或调试费用，不宜与总成本数据直接比较。Boom 超音速公司在叶片和导叶生产方面实现了垂直整合，但在冶金环节依赖外部供应商，这可能仍然是供应链的瓶颈。
We haven’t yet seen other firms jump on the retrofit wagon. However, medium-speed engines are largely manufactured by firms with a long experience building ship engines – such as Wärtsila. In fact, they are largely the same engines and can be manufactured in the same facility. When will we see old ship engines retrofitted to
![043_p069_00.jpg](figures/043_p069_00.jpg)

power datacenters?
目前尚未有其他企业大规模涉足发动机改造领域。然而，中速发动机主要由拥有丰富船舶发动机制造经验的企业生产——例如瓦锡兰。实际上，这些发动机基本结构相同，完全可以在同一工厂生产。我们何时才能看到旧船用发动机经过改造，为数据中心提供动力呢？
Let’s now turn our attention to comparing the different solutions and manufacturers. We’ll also analyze the economics and TCO of onsite power generation, and compare it to the electric grid in the US.
现在让我们把注意力转向比较不同的解决方案和制造商。我们还将分析现场发电的经济效益和总拥有成本，并与美国的电网进行比较。
Onsite gas TCO analysis and leading manufacturers
现场燃气总拥有成本分析与主要制造商
The cost of ownership for generation resources can roughly be split into $/kW for capital expenditure and $/MWh for operating expenditure, with upfront fixed costs for permitting:
发电资源的拥有成本大致可分为资本开支的美元每千瓦和运营开支的美元每兆瓦时，以及获取许可所需的前期固定成本
<table><tr><td colspan="2">Generation Type</td><td colspan="2">IGT</td><td colspan="2">Aero</td><td colspan="2">High-Speed RICE</td><td colspan="2">Medium-Speed RICE</td><td colspan="2">Fuel Cell</td></tr><tr><td colspan="2">Range</td><td>Low</td><td>High</td><td>Low</td><td>High</td><td>Low</td><td>High</td><td>Low</td><td>High</td><td>Low</td><td>High</td></tr><tr><td>Datacenter size</td><td>MW (IT)</td><td>1,000</td><td>1,000</td><td>1,000</td><td>1,000</td><td>1,000</td><td>1,000</td><td>1,000</td><td>1,000</td><td>1,000</td><td>1,000</td></tr><tr><td>Peak PUE Overbuild</td><td>%</td><td>1.40</td><td>1.50</td><td>1.40</td><td>1.50</td><td>1.40</td><td>1.50</td><td>1.40</td><td>1.50</td><td>1.40</td><td>1.50</td></tr><tr><td>Redundancy Overbuild</td><td>%</td><td>120%</td><td>130%</td><td>120%</td><td>130%</td><td>110%</td><td>120%</td><td>115%</td><td>125%</td><td>105%</td><td>110%</td></tr><tr><td>Total Power Plant size</td><td>MW</td><td>1,680</td><td>1,950</td><td>1,680</td><td>1,950</td><td>1,540</td><td>1,800</td><td>1,610</td><td>1,875</td><td>1,470</td><td>1,650</td></tr><tr><td>IT Load Utilization</td><td></td><td>80%</td><td>70%</td><td>80%</td><td>70%</td><td>80%</td><td>70%</td><td>80%</td><td>70%</td><td>80%</td><td>70%</td></tr><tr><td>Avg PUE</td><td></td><td>1.25</td><td>1.35</td><td>1.25</td><td>1.35</td><td>1.25</td><td>1.35</td><td>1.25</td><td>1.35</td><td>1.25</td><td>1.35</td></tr><tr><td>Avg utilization</td><td></td><td>59.5%</td><td>48.5%</td><td>59.5%</td><td>48.5%</td><td>64.9%</td><td>52.5%</td><td>62.1%</td><td>50.4%</td><td>68.0%</td><td>57.3%</td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td>Base Generator CaPEX</td><td>$/kW</td><td>$1,500</td><td>$1,800</td><td>$1,700</td><td>$2,000</td><td>$1,700</td><td>$2,200</td><td>$2,200</td><td>$2,900</td><td>$3,000</td><td>$4,000</td></tr><tr><td>Heat Rate</td><td>BTU/kWh</td><td>8,500</td><td>10,000</td><td>8,500</td><td>9,500</td><td>7,000</td><td>8,500</td><td>7,000</td><td>8,500</td><td>6,000</td><td>7,000</td></tr><tr><td>Cost of Natural Gas</td><td>$/MMBTU</td><td>$4.00</td><td>$4.00</td><td>$4.00</td><td>$4.00</td><td>$4.00</td><td>$4.00</td><td>$4.00</td><td>$4.00</td><td>$4.00</td><td>$4.00</td></tr><tr><td>Useful Life</td><td>Years</td><td>19</td><td>16</td><td>20</td><td>17</td><td>10</td><td>8</td><td>24</td><td>20</td><td>17</td><td>14</td></tr><tr><td>Weighted Average Cost of Capital</td><td>%/yr</td><td>8%</td><td>8%</td><td>8%</td><td>8%</td><td>8%</td><td>8%</td><td>8%</td><td>8%</td><td>8%</td><td>8%</td></tr><tr><td>Amortized Capex Per Year</td><td>$/MW-yr</td><td>$ 262,402</td><td>$ 396,549</td><td>$ 290,890</td><td>$ 427,555</td><td>$ 390,159</td><td>$ 689,098</td><td>$ 336,412</td><td>$ 553,821</td><td>$ 483,466</td><td>$ 800,559</td></tr><tr><td>Estimated Maintenance Cost Per Year</td><td>$/MW-yr</td><td>$126,000</td><td>$210,600</td><td>$142,800</td><td>$234,000</td><td>$130,900</td><td>$237,600</td><td>$177,100</td><td>$326,250</td><td>$220,500</td><td>$396,000</td></tr><tr><td>Amortized Capex Per MWh</td><td>$/MWh</td><td>$ 50.32</td><td>$ 93.41</td><td>$ 55.79</td><td>$ 100.71</td><td>$ 68.59</td><td>$ 149.84</td><td>$ 61.83</td><td>$ 125.44</td><td>$ 81.13</td><td>$ 159.57</td></tr><tr><td>Fuel Cost</td><td>$/MWh</td><td>$ 34.00</td><td>$ 40.00</td><td>$ 34.00</td><td>$ 38.00</td><td>$ 28.00</td><td>$ 34.00</td><td>$ 28.00</td><td>$ 34.00</td><td>$ 24.00</td><td>$ 28.00</td></tr><tr><td>Maintenance Cost</td><td>$/MWh</td><td>$ 14.38</td><td>$ 24.04</td><td>$ 16.30</td><td>$ 26.71</td><td>$ 14.94</td><td>$ 27.12</td><td>$ 20.22</td><td>$ 37.24</td><td>$ 25.17</td><td>$ 45.21</td></tr><tr><td>Total Ownership Cost per MWh (Breakeven)</td><td>$/MWh</td><td>$ 98.71</td><td>$ 157.45</td><td>$ 106.09</td><td>$ 165.43</td><td>$ 111.53</td><td>$ 210.96</td><td>$ 110.05</td><td>$ 196.68</td><td>$ 130.30</td><td>$ 232.77</td></tr></table>

Source: SemiAnalysis Datacenter Model
来源:SemiAnalysis 数据中心模型
Note that Bloom fuel cells have a functional service life of 5-6 years. The useful life figure attached reflects a 15-year service agreement, in which end-of-life cells are replaced through the service lifetime. For this reason, we also estimate higher annual maintenance costs.
请注意，布鲁姆燃料电池的功能使用寿命为 5-6 年。所附的 15 年使用寿命数据反映了一份服务协议，该协议规定在服务期限内会更换寿命到期的电池。因此，我们也预估了较高的年度维护成本。
Different projects account for capital differently. A pure merchant power plant must recover capex via energy sales and capacity payments. Some onsite systems, though, are better compared to “powered land.” In many datacenter hotspots, plots are priced less by acreage and more by the amount of pre-approved electric service and time-to-power. In extreme cases, powered land with <18-month time-to-power is so exorbitantly priced that it’s cheaper to buy unpowered land and build onsite generation instead.
不同项目对资本核算方式各异。纯商业发电厂需通过能源销售和容量支付回收资本支出。然而，部分现场发电系统更适合与"通电地块"模式相比较。在许多数据中心热点区域，地块定价并非主要依据面积，而是基于预先获批的电力供应容量和通电时效。极端情况下，通电周期短于 18 个月的"即用型"地块价格高得离谱，反而比购置未通电土地并自建现场发电设施更为昂贵。
These TCO estimates assume a doubly-redundant “overbuild.” The first overbuild factor is for PUE, converting IT load into all-in datacenter load. Our estimate assumes a PUE of 1.4. The second overbuild factor is for the N+1+1 redundancy mentioned above, so that the onsite power system can maintain 99.9% reliability while also allowing for maintenance cycles. Utility grid operators also stack redundancy factors when assessing how many generators need to be on the grid: first, they add a reserve margin to grid-wide generation need, then they derate all generators on their system

这些总拥有成本估算假设了双重冗余的"过度建设"。第一个过度建设因素是针对电力使用效率（PUE），将信息技术负载转换为数据中心总负载。我们的估算假设 PUE为 1.4。第二个过度建设因素是上文提到的 N+1+1 冗余机制，从而确保现场发电系统在维护周期内仍能维持 99.9%的可靠性。公用电网运营商评估电网所需发电机组数量时同样采用多重冗余叠加:首先在全网发电需求基础上增加备用容量，随后通过有效负载承载容量（ELCC）系数对系统内所有发电机组进行降额处理。
This redundancy increases overall capex. However, these capex costs can also be mitigated reducing the overbuild. This can be managed through “peak shaving” (setting an artificial ceiling on power draw by reducing compute), or through a dense networking system that can shift workloads from one datacenter in a campus to another. Our attached TCO estimates assume a 140% PUE overbuild, but a wellnetworked hyperscaler campus could get away with a 120% PUE overbuild, and a gutsy developer could reduce that margin even further.
这种冗余会增加总体资本支出。不过，这些资本支出也可以通过减少过度建设来缓解。这可以通过“峰值调节”（通过减少计算量人为设定电力消耗上限）或通过密集型网络系统来实现，该系统可以将工作负载从园区内一个数据中心转移到另一个。我们附带的 TCO 估算假设了 140%的 PUE 过度建设，但一个网络完善的大型云服务商园区或许可以做到 120%的 PUE 过度建设，而大胆的开发商甚至还能进一步降低这个裕度。
However, these estimates only cover the cost of installing and operating these energy resources. The cost recovery and ultimate business case of each of these systems depends on how they are deployed in the short and long term.
然而，这些估计仅涵盖了安装和运营这些能源资源的成本。这些系统各自的成本回收及最终商业可行性，取决于它们在短期与长期内的实际部署方式。
Retooling Onsite Generation After Interconnection改造互连后的现场发电设备

However, bridge power is (in theory) only temporary. The decision to invest in onsite generation solutions must also consider what the assets will do when (or if) the datacenter interconnects with grid electric power, which is typically cheaper when available.
然而，桥接电源（理论上）仅是临时方案。投资现场发电解决方案的决定，还必须考虑当（或如果）数据中心与电网电力互联时，这些资产将如何处置——通常而言，电网电力在可用时价格更低廉。
Backup Power (<100 hrs) 备用电源（<100 小时）
Backup systems run only during emergencies, usually less than 100 hours per year. They can be expensive to operate and maintain, as long as they start reliably and ramp to full power under 10 minutes.
备用系统仅在紧急情况下运行，每年通常不超过 100 小时。只要它们能在 10 分钟内可靠启动并达到满功率运行，其运营和维护成本可能较高。
Many datacenters already have banks of small high-speed diesel generators that serve this purpose. However, a fast-ramping aeroderivative or RICE generator can also function as indefinite backup power, owing to their fast ramp rates. A BESS can also serve as backup power, but its effectiveness is limited by total energy storage—if a battery is designed for 4-hour storage, it will face challenges maintaining power through a 5-hour outage.
许多数据中心已配备成组的小型高速柴油发电机来满足这一需求。然而，得益于快速的功率爬坡能力，高速响应的航空衍生式发电机或往复式内燃机（RICE）发电机也可作为长期备用电源使用。电池储能系统（BESS）同样能提供备用电力，但其有效性受限于总储能容量——若电池设计为 4 小时储能，则在应对 5 小时停电时将面临供电维持的挑战。
Reconfiguring a bridge power solution to backup power will face no administrative hurdles, although other configurations described below will allow onsite energy resources to earn extra revenue, improving their economics.
将桥接电源解决方案重新配置为备用电源不会面临任何行政障碍，尽管下文描述的其他配置将使现场能源资源能够赚取额外收入，从而改善其经济效益。

Peaker Plants (100-1,000 hrs)
峰值发电厂（运行 100-1,000 小时）
Power demand on the electric grid fluctuates between hours and seasons. The grid is primarily sized for peak demands, but most of the time, overall electric load is far below that peak. Peaker plants and demand response resources fill the gap during rare, expensive hours—typically 100–1,000 hours per year.
电网的电力需求在小时和季节之间波动。电网的容量主要是根据峰值需求来设计的，但在大多数时间里，总电力负荷远低于该峰值。峰值电厂和需求响应资源填补了罕见且昂贵的用电高峰时段的缺口——通常每年持续 100 至 1000 小时。
Unlike sudden power outages, peak events are largely predictable, because they are primarily driven by heating, air conditioning, and behind-the-meter solar generation. Typically, peak events occur on very hot late evenings, or very cold early mornings, driven by high HVAC demand and falling generation from BTM PV systems. Peak events typically require fast-responding power assets that are otherwise too expensive to run all the time. RICE generators, aeroderivative turbines, and BESS all meet this criteria.
与突然的停电不同，峰值事件在很大程度上是可预测的，因为它们主要由供暖、空调和用户侧太阳能发电驱动。通常，峰值事件发生在炎热深夜或寒冷清晨，这是由于高负荷的暖通空调需求以及用户侧光伏系统发电量的下降所导致的。峰值事件通常需要响应迅速的电源资产，而这些资产如果持续运行则成本过高。往复式内燃发电机、航改型燃气轮机以及电池储能系统都符合这一标准。
In the case of batteries, they can be configured to charge during low-cost times of the day and discharge during high-cost times of the day, especially during peak events. This appears to be how xAI uses its Megapack battery systems at their Colossus sites, in combination with the load smoothing described above.
对于电池来说，它们可以配置在一天中电力成本较低时充电，在成本较高时放电，特别是在峰值事件期间。这似乎是 xAI 在其 Colossus 站点使用 Megapack 电池系统的方式，并结合了上述的负荷平滑技术。
The challenge here is administrative. Large datacenters rarely see real-time wholesale prices directly unless they use a wholesale power tariff or contract for energy directly.

However, if they want to, datacenter owners can respond to peak events through:
这里面临的挑战是管理问题。大型数据中心很少能直接看到实时批发电价，除非他们使用批发电价或直接签订能源合同。然而，如果愿意，数据中心所有者可以通过以下方式应对高峰事件:
Utility demand response programs
公用事业需求响应计划
Direct engagement with grid operators like ERCOT, PJM, or MISO
与电网运营商（如 ERCOT、PJM 或 MISO）的直接合作
Capacity markets (PJM, MISO) where resources get paid to stand by for emergencies
容量市场（PJM、MISO）——资源因在紧急状况下待命而获得报酬
ERCOT lacks a capacity market but offers scarcity pricing that rewards generation during tight periods, at the cost of greater risk for generators that need scarcity pricing to secure revenue.
ERCOT 虽缺乏容量市场，但采用稀缺定价机制，在供电紧张时期奖励发电行为，这一做法以增加发电商风险为代价——他们需依靠稀缺定价来确保收入。
However, operating onsite gas generation or energy storage as peak assets requires integration with local electric utilities and/or grid operators. This can be used as an incentive to speed up grid interconnection, but it opens datacenter developers to additional administrative complexity. Additionally, reconfiguring an onsite gas system into a peaker plant requires the system to have good economics as a peaker plant, independent of its value to the collocated datacenter. If the local grid topography already has a glut of generation, then an onsite gas system becomes stranded once it is no longer a bridge power asset. This problem can be offloaded by locking the asset into a long-term (15-year or longer) bilateral capacity agreement, which assures the

然而，将现场燃气发电或储能作为峰值资源运行，需要与本地电力公司和/或电网运营商进行整合。这可以作为加快电网互联的激励手段，但也让数据中心开发商面临额外的行政复杂性。此外，将现场燃气系统重新配置为调峰电厂，要求该系统的调峰电厂经济性要好，且独立于其对并置数据中心的价值。如果当地电网结构已经存在发电过剩，那么现场燃气系统一旦不再是过渡性电力资产，便会陷入闲置。这一问题可以通过将资产锁定在长期（15 年或更长）双边容量协议中来规避，该协议保障了发电资产的盈利，并将价格风险转移给电力承购方。
Dispatchable Generation (1,000-7,000 hrs)可调度发电（1000-7000 小时）
When generator vendors say “baseload generation,” they sometimes mean “dispatchable generation.” Once a datacenter has interconnected with the broader electric grid, it could reconfigure some or all of its generation assets to run “in front of the meter” (FTM) and sell electricity into a wholesale power market. These systems would be dispatched by grid operators based on cost to run, ramp rate, and local physical constraints, and the owners would be compensated for the electricity produced.
当发电机供应商谈论“基荷发电”时，他们有时指的是“可调度发电”。一旦数据中心接入更广泛的电网，它就可以重新配置部分或全部的发电资产，以“在电表前”（FTM）运行，并将电力售入批发电力市场。这些系统将由电网运营商根据运营成本、爬坡速率和当地物理限制来调度，而业主则根据所产电力获得补偿。
This approach would enable the continued use of slower-to-ramp generation resources like industrial gas turbines, small combined-cycle gas turbines, and gas-fed fuel cells. However, it also requires those resources to be competitive on a cost-per-energy basis against existing coal, gas, and renewable energy options. Again, this requires the onsite gas system to be configured as a profitable merchant power plant at the design stage. This is challenging, because merchant power production is a challenging business by default, much less for hyperscalers with limited experience in wholesale

这种方式将能够继续使用工业燃气轮机、小型联合循环燃气轮机及气体燃料电池这类响应速度较慢的发电资源。然而，这也要求这些资源在单位能源成本上，具备与现有煤炭、天然气及可再生能源选项相竞争的竞争力。同样，这需要现场天然气系统在初始设计阶段就配置成一种具备商业可行性的独立发电厂。这面临着不小的挑战，因为独立发电本身就是一个难题重重的行业，对于在批发电力领域经验有限的大型科技公司而言，其挑战性更是不言而喻。
More importantly, all of these onsite gas systems have relatively high costs of electricity, relative to low wholesale power costs, particularly in Texas, which has seen the most interest in onsite gas. Even the lowest-cost options assessed are unlikely to meet cost-based dispatch more than 5% of the time. Even if a developer writes off capital expenditure for their onsite gas systems, unless the datacenter is powered by an H-Class CCGT, its onsite gas system will struggle to meet the high efficiency and low maintenance costs necessary to be competitive in a wholesale power market.
更重要的是，所有这些现场燃气发电系统的电力成本相对较高，与较低的批发电力成本（尤其在德克萨斯州这一对现场燃气发电最感兴趣的地区）相比尤为明显。即使评估中成本最低的方案，其在基于成本调度中满足需求的时间也不大可能超过 5%。即使开发商将现场燃气系统的资本支出进行折旧处理，除非数据中心由 H 级联合循环燃气轮机供电，否则其现场燃气系统将难以达到在批发电力市场中竞争所需的高效率和低维护成本。
Who are the Winners? 谁是赢家？
Among manufacturers of generators, the winners are whoever can scale the fastest and fulfill the most new orders.
在发电机制造商中，赢家将是那些能够最快扩张产能、履行最多新订单的企业。
GE Vernova (GEV) and Siemens Energy (ENR.DE) are the big players, but they’re playing it safe. There’s a bidding war for their hardware, which directly increases their margins, but their orders through 2029 are booked. They won’t see new revenue growth until 2030 outside of new customers paying extra money to cut in

GE Vernova（GEV）和西门子能源（ENR.DE）虽是行业巨头，行事却颇为审慎。市场对其硬件的激烈竞购直接抬升了它们的利润率，但其订单量已排至 2029年。除非有新客户愿意支付溢价来插队，否则直到 2030 年它们都难以实现新的营收增长。
Mitsubishi Power (7011) is scaling faster, but they have not announced any projects for datacenters yet. However, their FT8 and FT4000 aeroderivative turbines are proven designs that could easily take market share for datacenters…if there’s open capacity.
三菱重工业（7011）正以更快速度扩张，但尚未宣布任何针对数据中心的项目。不过，其 FT8 和 FT4000 型航改燃气轮机设计成熟，若有空闲产能，将很容易在数据中心市场抢占份额。
Doosan Enerbility (034020) is underrated. Their stock has spiked in 2025 after they shipped their first H-Class turbine, but we think there’s more room to grow. As of December 2025, Doosan has signed contracts to produce 5 H-class turbines for xAI, with the first two turbines shipped by end of 2026. Doosan is already a gigawatt-scale producer of steam turbines, so they know how to scale. Any reluctance from GEV and Siemens Energy is free real estate for Doosan.
斗山能源（034020）被低估了。在 2025 年出货首台 H 级涡轮机后，其股价飙升，但我们认为仍有增长空间。截至 2025 年 12 月，斗山已签订合同，将为 xAI生产 5 台 H 级涡轮机，其中前两台将于 2026 年底前交付。斗山已是千兆瓦级的蒸汽轮机生产商，因此他们懂得如何扩大规模。GEV 和西门子能源的任何犹豫都将成为斗山的免费良机。
Caterpillar (CAT) is scaling now, and they’re among the few companies that manufacture turbines and reciprocating engines. CAT’s Solar turbines are the choice for Solaris Energy, but some developers may simply buy their own.
卡特彼勒（CAT）正在扩大生产规模，是为数不多同时制造燃气轮机和往复式发动机的企业之一。卡特彼勒的索拉透平机组是索拉里斯能源公司的首选，但部分开发商也可能自行采购设备。
Everllence (private) also manufacturers both turbines and engines, but they’ve remained quiet so far. They have recently signed a deal for 600 MW of engines,

Everllence（私人控股公司）同时生产燃气轮机和发动机，但至今保持低调。该公司近期签署了一份 600 兆瓦发动机的协议，显示出其具备服务数据中心的能力。
Wärtsilä and Bergen (both private) both see the opportunity and are ready to sign with datacenters. However, they both have existing relationships with shipbuilders, and these customers tend to have long memories. If they divert production away from legacy customers and towards AI, they may lose those established customers for a decade.
瓦锡兰和卑尔根（均为私营企业）都看到了这一机遇，并准备与数据中心签约。然而，这两家公司与造船企业都已有合作关系，而这些客户往往记性持久。若他们将生产从长期客户转向人工智能领域，可能会在未来十年内失去这些已有客户。
Cummins (CMI), Rolls Royce (RR.LSE) and Jenbacher (private) have lots of room to scale. Cummins and Rolls Royce have not signed datacenter contracts yet, but Jenbacher has massive deals for VoltaGrid.
康明斯（CMI）、劳斯莱斯（RR.LSE）和颜巴赫（私人控股公司）拥有巨大的扩展空间。康明斯和劳斯莱斯尚未签订数据中心合约，但颜巴赫已与 VoltaGrid 达成大规模交易。
Bloom Energy (BE) is on track to scale even more. For all their issues with high capex and opex, their proposed time-to-power is by far the fastest option for datacenter customers—and for many customers, that is all that matters.
Bloom Energy (BE) 正稳步迈向更大规模。尽管存在资本支出和运营支出较高的问题，但他们提出的通电时间对数据中心客户来说是目前最快的一种选择——而对许多客户来说，这正是至关重要的。
The Next Bottleneck: Supporting Construction下一个瓶颈:施工支持
We have seen orders spike for generation manufacturers, but the turbine/engine is only the first step: onsite power also needs electrical equipment, EPCs, and gas contracts.

我们已经看到发电制造商的订单激增，但涡轮机/发动机只是第一步:现场电力系统还需要电气设备、EPC（工程、采购、施工）和燃气合同。
Electrical Equipment: Provide the switchgear, power distribution, protection, and power-quality hardware that connects onsite gas generators to the datacenter or facility load safely and reliably.
电气设备:提供开关设备、配电、保护和电能质量的硬件，确保现场燃气发电机安全可靠地连接到数据中心或设施的负载上。
Midstream Gas: Own and operate the pipelines, processing plants, and compression infrastructure that deliver natural gas to onsite generators at the required pressure, volume, and reliability.
中游燃气:拥有并运营管道、处理厂和压缩基础设施，负责按所需压力、体积和可靠性将天然气输送至现场发电机。
Energy Transfer (ET), Williams (WMB), Targa Resources (TRGP)
Energy Transfer (ET)、Williams (WMB)、Targa Resources (TRGP)
Engineering, Procurement and Construction (EPCs): Design, procure, and construct turnkey onsite gas generation systems, integrating engines or turbines with electrical, gas, and civil infrastructure and delivering a commissioned facility. Most players are either private or very diversified.
工程采购施工:设计、采购并建造一站式现场天然气发电系统，将发动机或涡轮机与电力、燃气和土建基础设施整合，交付可投入使用的设施。多数参与者为私营企业或业务高度多元化。
We think the closest EPC pure play is Argan (AGX), who is well-positioned to take 2027-28 contracts for CCGTs ordered in 2025-26. Build costs have risen from a normalized $1,000/kW to $2,200–$2,500/kW in recent projects. For EPCs operating under fixed contracts like AGX, RUPOs won’t show the same growth because of the shift toward owner-furnished equipment (OFE). Competitive power ventures (CPVs)

and Big Tech often buy key materials, such as turbines, and EPCs enter the contract to build the plant around that equipment. That gives EPCs a smaller revenue base to take a cut from, but it allows them to use less bonding capacity for the same profit. As a result, they can take on multiple projects simultaneously than if they also had to backstop the cost of expensive equipment.
我们认为最接近的 EPC 纯公司是 Argan（AGX），该公司有望承接 2025-26 年订购的 CCGT 的 2027-28 年合同。近年来，建设成本已从正常的每千瓦 1,000 美元上升至每千瓦 2,200 至 2,500 美元。对于像 AGX 这样在固定合同下运营的 EPC 公司来说，由于转向业主供应设备（OFE），其收入不会出现相同的增长。竞争性电力公司（CPV）和大型科技公司通常购买涡轮机等关键材料，而 EPC 公司则根据该设备签订合同建设工厂。这使得 EPC 公司的收入基数较小，但也让他们在相同利润下减少了担保能力的使用。因此，相比需要承担昂贵设备成本的情况，他们可以同时承接多个项目。
Recommend SemiAnalysis to your readers推荐 SemiAnalysis 给您的读者
Bridging the gap between the world's most important industry, semiconductors, and business.
连接全球最重要的产业——半导体与商业之间的桥梁。
Recommend 推荐
44 Likes   44 赞 ∙ 5 Restacks   5 次转推
Previous
之前
Discussion about this post
关于此帖的讨论
华

Comments 评论 Restacks 再次转发
Write a comment...
© 2025 Dylan Patel · Privacy ∙ Terms ∙ Collection notice Substack is the home for great culture
